!- Linux Line endings 

Version,
    22.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    Yes,                      !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building 1,               !- Name
    0,                        !- North Axis
    ,                         !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    ,                         !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    7,                        !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;       !- Algorithm

ZoneAirContaminantBalance,
    No;                       !- Carbon Dioxide Concentration

ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,    !- Name
    ,                         !- Zone or ZoneList Name
    ,                         !- Temperature Capacity Multiplier
    ,                         !- Humidity Capacity Multiplier
    ,                         !- Carbon Dioxide Capacity Multiplier
    ;                         !- Generic Contaminant Capacity Multiplier

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1;                        !- Minimum System Timestep

SITE:LOCATION,
    Mountain View-Moffett Federal Field,    !- Name
    37.4,                     !- Latitude
    -122.05,                  !- Longitude
    -8,                       !- Time Zone
    12;                       !- Elevation

SIZINGPERIOD:DESIGNDAY,
    Mountain View-Moffett Federal Field Heating Design Day 99.6% Condns DB,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    2.5,                      !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    2.5,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101287.56895,             !- Barometric Pressure
    0.6,                      !- Wind Speed
    140,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SIZINGPERIOD:DESIGNDAY,
    Mountain View-Moffett Federal Field Jan 2% Condns DB=>MCWB (0.2% Condns DB=>MWB),    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    15.8,                     !- Maximum DryBulb Temperature
    7.5,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    11.4,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101288,                   !- Barometric Pressure
    3.2,                      !- Wind Speed
    315,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SIZINGPERIOD:DESIGNDAY,
    Mountain View-Moffett Federal Field Feb 2% Condns DB=>MCWB (0.2% Condns DB=>MWB),    !- Name
    2,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    19.058,                   !- Maximum DryBulb Temperature
    9.5,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    13.3,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101288,                   !- Barometric Pressure
    2.5,                      !- Wind Speed
    338,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SIZINGPERIOD:DESIGNDAY,
    Mountain View-Moffett Federal Field Mar 2% Condns DB=>MCWB (0.2% Condns DB=>MWB),    !- Name
    3,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    24.8,                     !- Maximum DryBulb Temperature
    9.9,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    16.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101288,                   !- Barometric Pressure
    3.1,                      !- Wind Speed
    341,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SIZINGPERIOD:DESIGNDAY,
    Mountain View-Moffett Federal Field Apr 2% Condns DB=>MCWB (0.2% Condns DB=>MWB),    !- Name
    4,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    26.358,                   !- Maximum DryBulb Temperature
    9.9,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    15.4,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101288,                   !- Barometric Pressure
    4.3,                      !- Wind Speed
    351,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SIZINGPERIOD:DESIGNDAY,
    Mountain View-Moffett Federal Field May 2% Condns DB=>MCWB (0.2% Condns DB=>MWB),    !- Name
    5,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    22.6,                     !- Maximum DryBulb Temperature
    8.8,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    16,                       !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101288,                   !- Barometric Pressure
    5.6,                      !- Wind Speed
    345,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SIZINGPERIOD:DESIGNDAY,
    Mountain View-Moffett Federal Field Jun 2% Condns DB=>MCWB (0.2% Condns DB=>MWB),    !- Name
    6,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    27,                       !- Maximum DryBulb Temperature
    10.5,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    18.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101288,                   !- Barometric Pressure
    6.1,                      !- Wind Speed
    345,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SIZINGPERIOD:DESIGNDAY,
    Mountain View-Moffett Federal Field Jul 2% Condns DB=>MCWB (0.2% Condns DB=>MWB),    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    28.9,                     !- Maximum DryBulb Temperature
    8.8,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    21.4,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101288,                   !- Barometric Pressure
    4.8,                      !- Wind Speed
    340,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SIZINGPERIOD:DESIGNDAY,
    Mountain View-Moffett Federal Field Aug 2% Condns DB=>MCWB (0.2% Condns DB=>MWB),    !- Name
    8,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    29,                       !- Maximum DryBulb Temperature
    10.1,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    20.3,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101288,                   !- Barometric Pressure
    4.8,                      !- Wind Speed
    344,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SIZINGPERIOD:DESIGNDAY,
    Mountain View-Moffett Federal Field Sep 2% Condns DB=>MCWB (0.2% Condns DB=>MWB),    !- Name
    9,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    34,                       !- Maximum DryBulb Temperature
    11,                       !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    19.5,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101288,                   !- Barometric Pressure
    4.1,                      !- Wind Speed
    340,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SIZINGPERIOD:DESIGNDAY,
    Mountain View-Moffett Federal Field Oct 2% Condns DB=>MCWB (0.2% Condns DB=>MWB),    !- Name
    10,                       !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    28,                       !- Maximum DryBulb Temperature
    10.7,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    16,                       !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101288,                   !- Barometric Pressure
    2.5,                      !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SIZINGPERIOD:DESIGNDAY,
    Mountain View-Moffett Federal Field Nov 2% Condns DB=>MCWB (0.2% Condns DB=>MWB),    !- Name
    11,                       !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    19.8,                     !- Maximum DryBulb Temperature
    8.6,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    12.7,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101288,                   !- Barometric Pressure
    2.9,                      !- Wind Speed
    351,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SIZINGPERIOD:DESIGNDAY,
    Mountain View-Moffett Federal Field Dec 2% Condns DB=>MCWB (0.2% Condns DB=>MWB),    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    17.6,                     !- Maximum DryBulb Temperature
    7.9,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    12.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101288,                   !- Barometric Pressure
    2.7,                      !- Wind Speed
    349,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2006,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2006,                     !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Thermal Zone: G-Core-Amenity-O Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature 36,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 37,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Thermal Zone: G-Core-Core-O Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: G-Core-Teamspace-O Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: G-Perim-E-O Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: G-Perim-N-O Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: G-Perim-S-O Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: G-Perim-W-O Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: M-Core-Amenity-O Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: M-Core-Core-O Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: M-Core-Teamspace-O Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: M-Perim-E-O Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: M-Perim-N-O Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: M-Perim-S-O Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: M-Perim-W-O Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: T-Core-Amenity-O Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: T-Core-Core-O Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: T-Core-Teamspace-O Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: T-Perim-E-O Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: T-Perim-N-O Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: T-Perim-S-O Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone: T-Perim-W-O Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel 13,         !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Always On Discrete Limits,    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Capacity,                 !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    capacity;                 !- Unit Type

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    DeltaTemperature,         !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    deltatemperature;         !- Unit Type

ScheduleTypeLimits,
    Dimensionless,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 1,          !- Name
    -1,                       !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 2,          !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 3,          !- Name
    0.1,                      !- Lower Limit Value
    1000,                     !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 4,          !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    dimensionless;            !- Unit Type

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Integer,                  !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    OnOff hvac_library,       !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Percent,                  !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    percent;                  !- Unit Type

ScheduleTypeLimits,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 3,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 38,           !- Name
    ,                         !- Lower Limit Value
    0,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 39,           !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 40,           !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 5,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Velocity,                 !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    velocity;                 !- Unit Type

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 1 Day Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Default Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    22:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 2 Day Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    18:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Summer Design Day,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Winter Design Day,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 1 Day Schedule,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Default Schedule,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 2 Day Schedule,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    18:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Summer Design Day,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Winter Design Day,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    CW-Loop-Temp-Schedule All Days,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.7777777777778;         !- Value Until Time 1

Schedule:Day:Interval,
    Deck Temperature Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck Temperature Summer Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck Temperature Winter Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    DOAS Temperature Setpoint Schedule All Days,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    16.6666666666667;         !- Value Until Time 1

Schedule:Day:Interval,
    HP-Loop-Clg-Temp-Schedule All Days,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    HP-Loop-Htg-Temp-Schedule All Days,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    5;                        !- Value Until Time 1

Schedule:Day:Interval,
    HP-Loop-Temp-Schedule All Days,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    HVAC Availability Schedule Summer Design Day,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    HVAC Availability Schedule Summer Weekday,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    13:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    HVAC Availability Schedule Weekday,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    18:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    HVAC Availability Schedule Weekend,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    HVAC Availability Schedule Winter Design Day,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    HW-Loop-Temp-Schedule All Days,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    48.8888888888889;         !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Default Schedule,    !- Name
    Temperature 5,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Rule 2 Day Schedule,    !- Name
    Temperature 5,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Summer Design Day,    !- Name
    Temperature 5,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Winter Design Day,    !- Name
    Temperature 5,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Default Schedule,    !- Name
    Temperature 3,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    22:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Rule 1 Day Schedule,    !- Name
    Temperature 3,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Summer Design Day,    !- Name
    Temperature 3,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Winter Design Day,    !- Name
    Temperature 3,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Default Schedule,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Summer Design Day,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Winter Design Day,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    12:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.6,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0.4;                      !- Value Until Time 8

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.3;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 1 Day Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    04:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    05:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.65,                     !- Value Until Time 3
    09:00,                    !- Time 4
    0.4,                      !- Value Until Time 4
    12:00,                    !- Time 5
    0.65,                     !- Value Until Time 5
    13:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    14:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0.1;                      !- Value Until Time 8

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.3;                      !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 2 Day Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    06:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.65,                     !- Value Until Time 3
    10:00,                    !- Time 4
    0.4,                      !- Value Until Time 4
    13:00,                    !- Time 5
    0.65,                     !- Value Until Time 5
    14:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    15:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0.1;                      !- Value Until Time 8

Schedule:Day:Interval,
    Medium Office Bldg Equip Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Summer Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Summer Design Day 2,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Winter Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Winter Design Day 2,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip_weekday_Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    04:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    05:00,                    !- Time 3
    0.6,                      !- Value Until Time 3
    08:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    09:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    14:00,                    !- Time 6
    0.9,                      !- Value Until Time 6
    15:00,                    !- Time 7
    0.7,                      !- Value Until Time 7
    17:00,                    !- Time 8
    0.9,                      !- Value Until Time 8
    19:00,                    !- Time 9
    0.7,                      !- Value Until Time 9
    20:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    21:00,                    !- Time 11
    0.206629935720845,        !- Value Until Time 11
    24:00,                    !- Time 12
    0.1;                      !- Value Until Time 12

Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.95,                     !- Value Until Time 4
    13:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.95,                     !- Value Until Time 6
    18:00,                    !- Time 7
    0.7,                      !- Value Until Time 7
    20:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    22:00,                    !- Time 9
    0.1,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.05;                     !- Value Until Time 10

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    23:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.15,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.05;                     !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.35,                     !- Value Until Time 3
    17:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    20:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    24:00,                    !- Time 6
    0;                        !- Value Until Time 6

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day 2,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day 2,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule 2,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg OccRule 2 Day Schedule 2,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.35,                     !- Value Until Time 3
    17:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    20:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    24:00,                    !- Time 6
    0;                        !- Value Until Time 6

Schedule:Day:Interval,
    Schedule Day 1,           !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 5,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    TeamspaceEquip _Weekday,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    09:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.6,                      !- Value Until Time 3
    11:00,                    !- Time 4
    0.7,                      !- Value Until Time 4
    12:00,                    !- Time 5
    0.75,                     !- Value Until Time 5
    13:00,                    !- Time 6
    0.7,                      !- Value Until Time 6
    14:00,                    !- Time 7
    0.65,                     !- Value Until Time 7
    16:00,                    !- Time 8
    0.75,                     !- Value Until Time 8
    18:00,                    !- Time 9
    0.7,                      !- Value Until Time 9
    19:00,                    !- Time 10
    0.6,                      !- Value Until Time 10
    20:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    21:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    24:00,                    !- Time 13
    0.3;                      !- Value Until Time 13

Schedule:Day:Interval,
    TeamspaceEquip _Weekend1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    10:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    16:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    17:00,                    !- Time 5
    0,                        !- Value Until Time 5
    24:00,                    !- Time 6
    0;                        !- Value Until Time 6

Schedule:Day:Interval,
    TeamspaceEquip _Weekend2,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    11:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    16:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    TeamspaceOffice Bldg Light Default Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    06:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    07:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    11:00,                    !- Time 4
    1,                        !- Value Until Time 4
    12:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    16:00,                    !- Time 6
    1,                        !- Value Until Time 6
    17:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    21:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    23:00,                    !- Time 9
    0.05,                     !- Value Until Time 9
    24:00,                    !- Time 10
    0.05;                     !- Value Until Time 10

Schedule:Day:Interval,
    TeamspaceOffice Bldg Occ Default Schedule 2,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0,                        !- Value Until Time 1
    06:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    07:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    11:00,                    !- Time 4
    1,                        !- Value Until Time 4
    12:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    16:00,                    !- Time 6
    1,                        !- Value Until Time 6
    17:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    21:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    23:00,                    !- Time 9
    0.05,                     !- Value Until Time 9
    24:00,                    !- Time 10
    0;                        !- Value Until Time 10

Schedule:Day:Interval,
    Ventilation Schedule Sat,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    Ventilation Schedule Summer Design Day,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Ventilation Schedule Sunday,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Ventilation Schedule Weekday,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    21:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    Ventilation Schedule Winter Design Day,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Week:Daily,
    Medium Office HtgSetp Week Rule - Jan1-Dec31,    !- Name
    Medium Office HtgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Monday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Friday ScheduleDay Name
    Medium Office HtgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office HtgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office HtgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office HtgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office ClgSetp Week Rule - Jan1-Dec31,    !- Name
    Medium Office ClgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Monday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Friday ScheduleDay Name
    Medium Office ClgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office ClgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office ClgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office ClgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Always On Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 1,           !- Sunday ScheduleDay Name
    Schedule Day 1,           !- Monday ScheduleDay Name
    Schedule Day 1,           !- Tuesday ScheduleDay Name
    Schedule Day 1,           !- Wednesday ScheduleDay Name
    Schedule Day 1,           !- Thursday ScheduleDay Name
    Schedule Day 1,           !- Friday ScheduleDay Name
    Schedule Day 1,           !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Amenity Equip Week Rule - Jan1-Dec31,    !- Name
    Medium Office Bldg Equip Rule 1 Day Schedule 1,    !- Sunday ScheduleDay Name
    Medium Office Bldg Equip_weekday_Schedule 1,    !- Monday ScheduleDay Name
    Medium Office Bldg Equip_weekday_Schedule 1,    !- Tuesday ScheduleDay Name
    Medium Office Bldg Equip_weekday_Schedule 1,    !- Wednesday ScheduleDay Name
    Medium Office Bldg Equip_weekday_Schedule 1,    !- Thursday ScheduleDay Name
    Medium Office Bldg Equip_weekday_Schedule 1,    !- Friday ScheduleDay Name
    Medium Office Bldg Equip Rule 2 Day Schedule 1,    !- Saturday ScheduleDay Name
    Medium Office Bldg Equip_weekday_Schedule 1,    !- Holiday ScheduleDay Name
    Medium Office Bldg Equip Summer Design Day 2,    !- SummerDesignDay ScheduleDay Name
    Medium Office Bldg Equip Winter Design Day 2,    !- WinterDesignDay ScheduleDay Name
    Medium Office Bldg Equip_weekday_Schedule 1,    !- CustomDay1 ScheduleDay Name
    Medium Office Bldg Equip_weekday_Schedule 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CHW-Loop-Temp-Schedule Week Rule - Jan1-Dec31,    !- Name
    CW-Loop-Temp-Schedule All Days,    !- Sunday ScheduleDay Name
    CW-Loop-Temp-Schedule All Days,    !- Monday ScheduleDay Name
    CW-Loop-Temp-Schedule All Days,    !- Tuesday ScheduleDay Name
    CW-Loop-Temp-Schedule All Days,    !- Wednesday ScheduleDay Name
    CW-Loop-Temp-Schedule All Days,    !- Thursday ScheduleDay Name
    CW-Loop-Temp-Schedule All Days,    !- Friday ScheduleDay Name
    CW-Loop-Temp-Schedule All Days,    !- Saturday ScheduleDay Name
    CW-Loop-Temp-Schedule All Days,    !- Holiday ScheduleDay Name
    CW-Loop-Temp-Schedule All Days,    !- SummerDesignDay ScheduleDay Name
    CW-Loop-Temp-Schedule All Days,    !- WinterDesignDay ScheduleDay Name
    CW-Loop-Temp-Schedule All Days,    !- CustomDay1 ScheduleDay Name
    CW-Loop-Temp-Schedule All Days;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Deck Temperature Week Rule - Jan1-Dec31,    !- Name
    Deck Temperature Default,    !- Sunday ScheduleDay Name
    Deck Temperature Default,    !- Monday ScheduleDay Name
    Deck Temperature Default,    !- Tuesday ScheduleDay Name
    Deck Temperature Default,    !- Wednesday ScheduleDay Name
    Deck Temperature Default,    !- Thursday ScheduleDay Name
    Deck Temperature Default,    !- Friday ScheduleDay Name
    Deck Temperature Default,    !- Saturday ScheduleDay Name
    Deck Temperature Default,    !- Holiday ScheduleDay Name
    Deck Temperature Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Deck Temperature Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Deck Temperature Default,    !- CustomDay1 ScheduleDay Name
    Deck Temperature Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    DOAS Temperature Setpoint Schedule Week Rule - Jan1-Dec31,    !- Name
    DOAS Temperature Setpoint Schedule All Days,    !- Sunday ScheduleDay Name
    DOAS Temperature Setpoint Schedule All Days,    !- Monday ScheduleDay Name
    DOAS Temperature Setpoint Schedule All Days,    !- Tuesday ScheduleDay Name
    DOAS Temperature Setpoint Schedule All Days,    !- Wednesday ScheduleDay Name
    DOAS Temperature Setpoint Schedule All Days,    !- Thursday ScheduleDay Name
    DOAS Temperature Setpoint Schedule All Days,    !- Friday ScheduleDay Name
    DOAS Temperature Setpoint Schedule All Days,    !- Saturday ScheduleDay Name
    DOAS Temperature Setpoint Schedule All Days,    !- Holiday ScheduleDay Name
    DOAS Temperature Setpoint Schedule All Days,    !- SummerDesignDay ScheduleDay Name
    DOAS Temperature Setpoint Schedule All Days,    !- WinterDesignDay ScheduleDay Name
    DOAS Temperature Setpoint Schedule All Days,    !- CustomDay1 ScheduleDay Name
    DOAS Temperature Setpoint Schedule All Days;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    HP-Loop-Clg-Temp-Schedule Week Rule - Jan1-Dec31,    !- Name
    HP-Loop-Clg-Temp-Schedule All Days,    !- Sunday ScheduleDay Name
    HP-Loop-Clg-Temp-Schedule All Days,    !- Monday ScheduleDay Name
    HP-Loop-Clg-Temp-Schedule All Days,    !- Tuesday ScheduleDay Name
    HP-Loop-Clg-Temp-Schedule All Days,    !- Wednesday ScheduleDay Name
    HP-Loop-Clg-Temp-Schedule All Days,    !- Thursday ScheduleDay Name
    HP-Loop-Clg-Temp-Schedule All Days,    !- Friday ScheduleDay Name
    HP-Loop-Clg-Temp-Schedule All Days,    !- Saturday ScheduleDay Name
    HP-Loop-Clg-Temp-Schedule All Days,    !- Holiday ScheduleDay Name
    HP-Loop-Clg-Temp-Schedule All Days,    !- SummerDesignDay ScheduleDay Name
    HP-Loop-Clg-Temp-Schedule All Days,    !- WinterDesignDay ScheduleDay Name
    HP-Loop-Clg-Temp-Schedule All Days,    !- CustomDay1 ScheduleDay Name
    HP-Loop-Clg-Temp-Schedule All Days;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    HP-Loop-Htg-Temp-Schedule Week Rule - Jan1-Dec31,    !- Name
    HP-Loop-Htg-Temp-Schedule All Days,    !- Sunday ScheduleDay Name
    HP-Loop-Htg-Temp-Schedule All Days,    !- Monday ScheduleDay Name
    HP-Loop-Htg-Temp-Schedule All Days,    !- Tuesday ScheduleDay Name
    HP-Loop-Htg-Temp-Schedule All Days,    !- Wednesday ScheduleDay Name
    HP-Loop-Htg-Temp-Schedule All Days,    !- Thursday ScheduleDay Name
    HP-Loop-Htg-Temp-Schedule All Days,    !- Friday ScheduleDay Name
    HP-Loop-Htg-Temp-Schedule All Days,    !- Saturday ScheduleDay Name
    HP-Loop-Htg-Temp-Schedule All Days,    !- Holiday ScheduleDay Name
    HP-Loop-Htg-Temp-Schedule All Days,    !- SummerDesignDay ScheduleDay Name
    HP-Loop-Htg-Temp-Schedule All Days,    !- WinterDesignDay ScheduleDay Name
    HP-Loop-Htg-Temp-Schedule All Days,    !- CustomDay1 ScheduleDay Name
    HP-Loop-Htg-Temp-Schedule All Days;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    HP-Loop-Temp-Schedule Week Rule - Jan1-Dec31,    !- Name
    HP-Loop-Temp-Schedule All Days,    !- Sunday ScheduleDay Name
    HP-Loop-Temp-Schedule All Days,    !- Monday ScheduleDay Name
    HP-Loop-Temp-Schedule All Days,    !- Tuesday ScheduleDay Name
    HP-Loop-Temp-Schedule All Days,    !- Wednesday ScheduleDay Name
    HP-Loop-Temp-Schedule All Days,    !- Thursday ScheduleDay Name
    HP-Loop-Temp-Schedule All Days,    !- Friday ScheduleDay Name
    HP-Loop-Temp-Schedule All Days,    !- Saturday ScheduleDay Name
    HP-Loop-Temp-Schedule All Days,    !- Holiday ScheduleDay Name
    HP-Loop-Temp-Schedule All Days,    !- SummerDesignDay ScheduleDay Name
    HP-Loop-Temp-Schedule All Days,    !- WinterDesignDay ScheduleDay Name
    HP-Loop-Temp-Schedule All Days,    !- CustomDay1 ScheduleDay Name
    HP-Loop-Temp-Schedule All Days;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    HVAC Availability Schedule Week Rule - Jan1-Jul1,    !- Name
    HVAC Availability Schedule Weekend,    !- Sunday ScheduleDay Name
    HVAC Availability Schedule Weekday,    !- Monday ScheduleDay Name
    HVAC Availability Schedule Weekday,    !- Tuesday ScheduleDay Name
    HVAC Availability Schedule Weekday,    !- Wednesday ScheduleDay Name
    HVAC Availability Schedule Weekday,    !- Thursday ScheduleDay Name
    HVAC Availability Schedule Weekday,    !- Friday ScheduleDay Name
    HVAC Availability Schedule Weekend,    !- Saturday ScheduleDay Name
    HVAC Availability Schedule Weekday,    !- Holiday ScheduleDay Name
    HVAC Availability Schedule Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    HVAC Availability Schedule Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    HVAC Availability Schedule Weekday,    !- CustomDay1 ScheduleDay Name
    HVAC Availability Schedule Weekday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    HVAC Availability Schedule Week Rule - Jul2-Aug26,    !- Name
    HVAC Availability Schedule Weekend,    !- Sunday ScheduleDay Name
    HVAC Availability Schedule Summer Weekday,    !- Monday ScheduleDay Name
    HVAC Availability Schedule Summer Weekday,    !- Tuesday ScheduleDay Name
    HVAC Availability Schedule Summer Weekday,    !- Wednesday ScheduleDay Name
    HVAC Availability Schedule Summer Weekday,    !- Thursday ScheduleDay Name
    HVAC Availability Schedule Summer Weekday,    !- Friday ScheduleDay Name
    HVAC Availability Schedule Weekend,    !- Saturday ScheduleDay Name
    HVAC Availability Schedule Weekday,    !- Holiday ScheduleDay Name
    HVAC Availability Schedule Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    HVAC Availability Schedule Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    HVAC Availability Schedule Weekday,    !- CustomDay1 ScheduleDay Name
    HVAC Availability Schedule Weekday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    HVAC Availability Schedule Week Rule - Aug27-Sep2,    !- Name
    HVAC Availability Schedule Weekend,    !- Sunday ScheduleDay Name
    HVAC Availability Schedule Summer Weekday,    !- Monday ScheduleDay Name
    HVAC Availability Schedule Summer Weekday,    !- Tuesday ScheduleDay Name
    HVAC Availability Schedule Summer Weekday,    !- Wednesday ScheduleDay Name
    HVAC Availability Schedule Summer Weekday,    !- Thursday ScheduleDay Name
    HVAC Availability Schedule Weekday,    !- Friday ScheduleDay Name
    HVAC Availability Schedule Weekend,    !- Saturday ScheduleDay Name
    HVAC Availability Schedule Weekday,    !- Holiday ScheduleDay Name
    HVAC Availability Schedule Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    HVAC Availability Schedule Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    HVAC Availability Schedule Weekday,    !- CustomDay1 ScheduleDay Name
    HVAC Availability Schedule Weekday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    HVAC Availability Schedule Week Rule - Sep3-Dec31,    !- Name
    HVAC Availability Schedule Weekend,    !- Sunday ScheduleDay Name
    HVAC Availability Schedule Weekday,    !- Monday ScheduleDay Name
    HVAC Availability Schedule Weekday,    !- Tuesday ScheduleDay Name
    HVAC Availability Schedule Weekday,    !- Wednesday ScheduleDay Name
    HVAC Availability Schedule Weekday,    !- Thursday ScheduleDay Name
    HVAC Availability Schedule Weekday,    !- Friday ScheduleDay Name
    HVAC Availability Schedule Weekend,    !- Saturday ScheduleDay Name
    HVAC Availability Schedule Weekday,    !- Holiday ScheduleDay Name
    HVAC Availability Schedule Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    HVAC Availability Schedule Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    HVAC Availability Schedule Weekday,    !- CustomDay1 ScheduleDay Name
    HVAC Availability Schedule Weekday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    HW-Loop-Temp-Schedule Week Rule - Jan1-Dec31,    !- Name
    HW-Loop-Temp-Schedule All Days,    !- Sunday ScheduleDay Name
    HW-Loop-Temp-Schedule All Days,    !- Monday ScheduleDay Name
    HW-Loop-Temp-Schedule All Days,    !- Tuesday ScheduleDay Name
    HW-Loop-Temp-Schedule All Days,    !- Wednesday ScheduleDay Name
    HW-Loop-Temp-Schedule All Days,    !- Thursday ScheduleDay Name
    HW-Loop-Temp-Schedule All Days,    !- Friday ScheduleDay Name
    HW-Loop-Temp-Schedule All Days,    !- Saturday ScheduleDay Name
    HW-Loop-Temp-Schedule All Days,    !- Holiday ScheduleDay Name
    HW-Loop-Temp-Schedule All Days,    !- SummerDesignDay ScheduleDay Name
    HW-Loop-Temp-Schedule All Days,    !- WinterDesignDay ScheduleDay Name
    HW-Loop-Temp-Schedule All Days,    !- CustomDay1 ScheduleDay Name
    HW-Loop-Temp-Schedule All Days;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Large Office ClgSetp Week Rule - Jan1-Dec31,    !- Name
    Large Office ClgSetp Rule 2 Day Schedule,    !- Sunday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Monday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Friday ScheduleDay Name
    Large Office ClgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Large Office ClgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Large Office ClgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Large Office ClgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Large Office HtgSetp Week Rule - Jan1-Dec31,    !- Name
    Large Office HtgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Monday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Friday ScheduleDay Name
    Large Office HtgSetp Rule 1 Day Schedule,    !- Saturday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Large Office HtgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Large Office HtgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Large Office HtgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office Activity Week Rule - Jan1-Dec31,    !- Name
    Medium Office Activity Default Schedule,    !- Sunday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Saturday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Activity Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Activity Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office Bldg Equip Week Rule - Jan1-Dec31,    !- Name
    Medium Office Bldg Equip Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Bldg Equip Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Bldg Equip Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Bldg Equip Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Bldg Equip Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office Bldg Occ Week Rule - Jan1-Dec31,    !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Bldg Occ Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Bldg Occ Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Bldg Occ Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Bldg Occ Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office Infil Quarter On Week Rule - Jan1-Dec31,    !- Name
    Medium Office Infil Quarter On Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Infil Quarter On Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Infil Quarter On Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Infil Quarter On Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Bldg Light Week Rule - Jan1-Dec31,    !- Name
    Office Bldg Light Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Light Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Light Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Light Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Light Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Light Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    TeamspaceOffice Bldg Equip Week Rule - Jan1-Dec31,    !- Name
    TeamspaceEquip _Weekend2,    !- Sunday ScheduleDay Name
    TeamspaceEquip _Weekday,    !- Monday ScheduleDay Name
    TeamspaceEquip _Weekday,    !- Tuesday ScheduleDay Name
    TeamspaceEquip _Weekday,    !- Wednesday ScheduleDay Name
    TeamspaceEquip _Weekday,    !- Thursday ScheduleDay Name
    TeamspaceEquip _Weekday,    !- Friday ScheduleDay Name
    TeamspaceEquip _Weekend1,    !- Saturday ScheduleDay Name
    TeamspaceEquip _Weekday,    !- Holiday ScheduleDay Name
    Medium Office Bldg Equip Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    Medium Office Bldg Equip Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    TeamspaceEquip _Weekday,    !- CustomDay1 ScheduleDay Name
    TeamspaceEquip _Weekday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    TeamspaceOffice Bldg Light Week Rule - Jan1-Dec31,    !- Name
    Office Bldg Light Rule 1 Day Schedule 1,    !- Sunday ScheduleDay Name
    TeamspaceOffice Bldg Light Default Schedule 1,    !- Monday ScheduleDay Name
    TeamspaceOffice Bldg Light Default Schedule 1,    !- Tuesday ScheduleDay Name
    TeamspaceOffice Bldg Light Default Schedule 1,    !- Wednesday ScheduleDay Name
    TeamspaceOffice Bldg Light Default Schedule 1,    !- Thursday ScheduleDay Name
    TeamspaceOffice Bldg Light Default Schedule 1,    !- Friday ScheduleDay Name
    Office Bldg Light Rule 2 Day Schedule 1,    !- Saturday ScheduleDay Name
    TeamspaceOffice Bldg Light Default Schedule 1,    !- Holiday ScheduleDay Name
    Office Bldg Light Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Light Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    TeamspaceOffice Bldg Light Default Schedule 1,    !- CustomDay1 ScheduleDay Name
    TeamspaceOffice Bldg Light Default Schedule 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    TeamspaceOffice Bldg Occ Week Rule - Jan1-Dec31,    !- Name
    Office Bldg Occ Rule 1 Day Schedule 2,    !- Sunday ScheduleDay Name
    TeamspaceOffice Bldg Occ Default Schedule 2,    !- Monday ScheduleDay Name
    TeamspaceOffice Bldg Occ Default Schedule 2,    !- Tuesday ScheduleDay Name
    TeamspaceOffice Bldg Occ Default Schedule 2,    !- Wednesday ScheduleDay Name
    TeamspaceOffice Bldg Occ Default Schedule 2,    !- Thursday ScheduleDay Name
    TeamspaceOffice Bldg Occ Default Schedule 2,    !- Friday ScheduleDay Name
    Office Bldg OccRule 2 Day Schedule 2,    !- Saturday ScheduleDay Name
    TeamspaceOffice Bldg Occ Default Schedule 2,    !- Holiday ScheduleDay Name
    Office Bldg Light Summer Design Day 2,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Light Winter Design Day 2,    !- WinterDesignDay ScheduleDay Name
    TeamspaceOffice Bldg Occ Default Schedule 2,    !- CustomDay1 ScheduleDay Name
    TeamspaceOffice Bldg Occ Default Schedule 2;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Ventilation Schedule Week Rule - Jan1-Dec31,    !- Name
    Ventilation Schedule Sunday,    !- Sunday ScheduleDay Name
    Ventilation Schedule Weekday,    !- Monday ScheduleDay Name
    Ventilation Schedule Weekday,    !- Tuesday ScheduleDay Name
    Ventilation Schedule Weekday,    !- Wednesday ScheduleDay Name
    Ventilation Schedule Weekday,    !- Thursday ScheduleDay Name
    Ventilation Schedule Weekday,    !- Friday ScheduleDay Name
    Ventilation Schedule Sat,    !- Saturday ScheduleDay Name
    Ventilation Schedule Weekday,    !- Holiday ScheduleDay Name
    Ventilation Schedule Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Ventilation Schedule Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Ventilation Schedule Weekday,    !- CustomDay1 ScheduleDay Name
    Ventilation Schedule Weekday;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Medium Office HtgSetp,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    Medium Office HtgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office ClgSetp,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    Medium Office ClgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Always On,                !- Name
    OnOff,                    !- Schedule Type Limits Name
    Always On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Amenity Equip,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Amenity Equip Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    CHW-Loop-Temp-Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    CHW-Loop-Temp-Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Deck Temperature,         !- Name
    Temperature,              !- Schedule Type Limits Name
    Deck Temperature Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    DOAS Temperature Setpoint Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    DOAS Temperature Setpoint Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    HP-Loop-Clg-Temp-Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    HP-Loop-Clg-Temp-Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    HP-Loop-Htg-Temp-Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    HP-Loop-Htg-Temp-Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    HP-Loop-Temp-Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    HP-Loop-Temp-Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    HVAC Availability Schedule,    !- Name
    ,                         !- Schedule Type Limits Name
    HVAC Availability Schedule Week Rule - Jan1-Jul1,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    7,                        !- End Month 1
    1,                        !- End Day 1
    HVAC Availability Schedule Week Rule - Jul2-Aug26,    !- ScheduleWeek Name 2
    7,                        !- Start Month 2
    2,                        !- Start Day 2
    8,                        !- End Month 2
    26,                       !- End Day 2
    HVAC Availability Schedule Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 3
    8,                        !- Start Month 3
    27,                       !- Start Day 3
    9,                        !- End Month 3
    2,                        !- End Day 3
    HVAC Availability Schedule Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 4
    9,                        !- Start Month 4
    3,                        !- Start Day 4
    12,                       !- End Month 4
    31;                       !- End Day 4

Schedule:Year,
    HW-Loop-Temp-Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    HW-Loop-Temp-Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Large Office ClgSetp,     !- Name
    Temperature 5,            !- Schedule Type Limits Name
    Large Office ClgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Large Office HtgSetp,     !- Name
    Temperature 3,            !- Schedule Type Limits Name
    Large Office HtgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office Activity,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    Medium Office Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office Bldg Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Medium Office Bldg Equip Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office Bldg Occ,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Medium Office Bldg Occ Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office Infil Quarter On,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Medium Office Infil Quarter On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Bldg Light,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Bldg Light Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    TeamspaceOffice Bldg Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    TeamspaceOffice Bldg Equip Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    TeamspaceOffice Bldg Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    TeamspaceOffice Bldg Light Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    TeamspaceOffice Bldg Occ,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    TeamspaceOffice Bldg Occ Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Ventilation Schedule,     !- Name
    ,                         !- Schedule Type Limits Name
    Ventilation Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    Thermal Zone: G-Core-Amenity-O Thermostat Schedule,    !- Name
    Thermal Zone: G-Core-Amenity-O Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone: G-Core-Core-O Thermostat Schedule,    !- Name
    Thermal Zone: G-Core-Core-O Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone: G-Core-Teamspace-O Thermostat Schedule,    !- Name
    Thermal Zone: G-Core-Teamspace-O Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone: G-Perim-E-O Thermostat Schedule,    !- Name
    Thermal Zone: G-Perim-E-O Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone: G-Perim-N-O Thermostat Schedule,    !- Name
    Thermal Zone: G-Perim-N-O Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone: G-Perim-S-O Thermostat Schedule,    !- Name
    Thermal Zone: G-Perim-S-O Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone: G-Perim-W-O Thermostat Schedule,    !- Name
    Thermal Zone: G-Perim-W-O Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone: M-Core-Amenity-O Thermostat Schedule,    !- Name
    Thermal Zone: M-Core-Amenity-O Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone: M-Core-Core-O Thermostat Schedule,    !- Name
    Thermal Zone: M-Core-Core-O Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone: M-Core-Teamspace-O Thermostat Schedule,    !- Name
    Thermal Zone: M-Core-Teamspace-O Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone: M-Perim-E-O Thermostat Schedule,    !- Name
    Thermal Zone: M-Perim-E-O Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone: M-Perim-N-O Thermostat Schedule,    !- Name
    Thermal Zone: M-Perim-N-O Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone: M-Perim-S-O Thermostat Schedule,    !- Name
    Thermal Zone: M-Perim-S-O Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone: M-Perim-W-O Thermostat Schedule,    !- Name
    Thermal Zone: M-Perim-W-O Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone: T-Core-Amenity-O Thermostat Schedule,    !- Name
    Thermal Zone: T-Core-Amenity-O Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone: T-Core-Core-O Thermostat Schedule,    !- Name
    Thermal Zone: T-Core-Core-O Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone: T-Core-Teamspace-O Thermostat Schedule,    !- Name
    Thermal Zone: T-Core-Teamspace-O Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone: T-Perim-E-O Thermostat Schedule,    !- Name
    Thermal Zone: T-Perim-E-O Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone: T-Perim-N-O Thermostat Schedule,    !- Name
    Thermal Zone: T-Perim-N-O Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone: T-Perim-S-O Thermostat Schedule,    !- Name
    Thermal Zone: T-Perim-S-O Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone: T-Perim-W-O Thermostat Schedule,    !- Name
    Thermal Zone: T-Perim-W-O Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Constant,
    Always On Discrete hvac_library,    !- Name
    OnOff hvac_library,       !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete,       !- Name
    Always On Discrete Limits,    !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

Material,
    1/2IN Gypsum,             !- Name
    Smooth,                   !- Roughness
    0.01271,                  !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    1/2IN Gypsum 1,           !- Name
    Smooth,                   !- Roughness
    0.01271,                  !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    F16 Acoustic tile,        !- Name
    MediumSmooth,             !- Roughness
    0.0191,                   !- Thickness
    0.06,                     !- Conductivity
    368,                      !- Density
    590.000000000002,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.3,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    G01a 19mm gypsum board,    !- Name
    MediumSmooth,             !- Roughness
    0.019,                    !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    M11 100mm lightweight concrete,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    0.53,                     !- Conductivity
    1280,                     !- Density
    840.000000000002,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,    !- Name
    Rough,                    !- Roughness
    0.1016,                   !- Thickness
    1.311,                    !- Conductivity
    2240,                     !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.85;                     !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE 1,    !- Name
    Rough,                    !- Roughness
    0.1016,                   !- Thickness
    1.311,                    !- Conductivity
    2240,                     !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.85;                     !- Visible Absorptance

Material,
    Metal Decking,            !- Name
    MediumSmooth,             !- Roughness
    0.001524,                 !- Thickness
    45.006,                   !- Conductivity
    7680,                     !- Density
    418.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    Roof Insulation [24],     !- Name
    MediumRough,              !- Roughness
    0.260107,                 !- Thickness
    0.049,                    !- Conductivity
    265,                      !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Membrane,            !- Name
    VeryRough,                !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1121.29,                  !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Wall Insulation [110],    !- Name
    MediumRough,              !- Roughness
    0.185623,                 !- Thickness
    0.045,                    !- Conductivity
    265,                      !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Wall Insulation [39],     !- Name
    MediumRough,              !- Roughness
    0.118387,                 !- Thickness
    0.045,                    !- Conductivity
    265,                      !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD 1,        !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD 2,        !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    MAT-SHEATH,               !- Name
    Rough,                    !- Roughness
    0.36256,                  !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    MAT-SHEATH 1,             !- Name
    Rough,                    !- Roughness
    0.36256,                  !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:AirGap,
    F04 Wall air space resistance,    !- Name
    0.15;                     !- Thermal Resistance

Material:AirGap,
    F05 Ceiling air space resistance,    !- Name
    0.18;                     !- Thermal Resistance

WindowMaterial:SimpleGlazingSystem,
    Window Material Simple Glazing System 1,    !- Name
    2.04417480280086,         !- UFactor
    0.25,                     !- Solar Heat Gain Coefficient
    0.5;                      !- Visible Transmittance

WindowMaterial:Glazing,
    Clear 3mm,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [540],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.206817,                 !- Solar Transmittance at Normal Incidence
    0.743183,                 !- Front Side Solar Reflectance at Normal Incidence
    0.743183,                 !- Back Side Solar Reflectance at Normal Incidence
    0.251212,                 !- Visible Transmittance at Normal Incidence
    0.698788,                 !- Front Side Visible Reflectance at Normal Incidence
    0.698788,                 !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.00810606;               !- Conductivity

Construction,
    189.1-2009 Nonres 6B Roof IEAD,    !- Name
    Roof Membrane,            !- Outside Layer
    Roof Insulation [24],     !- Layer 2
    Metal Decking;            !- Layer 3

Construction,
    189.1-2009 Res 3A Ext Wall Steel-Framed,    !- Name
    MAT-SHEATH,               !- Outside Layer
    Wall Insulation [39],     !- Layer 2
    1/2IN Gypsum;             !- Layer 3

Construction,
    90.1 Constructions Ext Wall Steel-Framed R-13.0 + R-18.8 ci,    !- Name
    MAT-SHEATH 1,             !- Outside Layer
    Wall Insulation [110],    !- Layer 2
    1/2IN Gypsum 1;           !- Layer 3

Construction,
    90.1 Windows Window Fixed 3431 Brk-Clr-Ins-V32-Ins-Clr,    !- Name
    Theoretical Glass [540];    !- Outside Layer

Construction,
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Name
    MAT-CC05 4 HW CONCRETE 1,    !- Outside Layer
    CP02 CARPET PAD 2;        !- Layer 2

Construction,
    Interior Ceiling,         !- Name
    M11 100mm lightweight concrete,    !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    F16 Acoustic tile;        !- Layer 3

Construction,
    Interior Ceiling 1,       !- Name
    M11 100mm lightweight concrete,    !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    F16 Acoustic tile;        !- Layer 3

Construction,
    Interior Ceiling_Air,     !- Name
    F16 Acoustic tile;        !- Outside Layer

Construction,
    Interior Floor,           !- Name
    F16 Acoustic tile,        !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    M11 100mm lightweight concrete;    !- Layer 3

Construction,
    Interior Floor_Air,       !- Name
    F16 Acoustic tile;        !- Outside Layer

Construction,
    Interior Wall,            !- Name
    G01a 19mm gypsum board,    !- Outside Layer
    F04 Wall air space resistance,    !- Layer 2
    G01a 19mm gypsum board;    !- Layer 3

Construction,
    Interior Window,          !- Name
    Clear 3mm;                !- Outside Layer

Construction,
    InternalMass_Conc,        !- Name
    MAT-CC05 4 HW CONCRETE 1;    !- Outside Layer

Construction,
    Window - U-0.36 - SHGC-0.25,    !- Name
    Window Material Simple Glazing System 1;    !- Outside Layer

Construction:AirBoundary,
    Air Wall_ConstructionAirBoundary,    !- Name
    None,                     !- Air Exchange Method
    0,                        !- Simple Mixing Air Changes per Hour
    ;                         !- Simple Mixing Schedule Name

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    World,                    !- Coordinate System
    World,                    !- Daylighting Reference Point Coordinate System
    World;                    !- Rectangular Surface Coordinate System

Zone,
    Thermal Zone: G-Core-Amenity-O,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone: G-Core-Amenity-S,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Thermal Zone: G-Core-Core-O,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone: G-Core-Core-S,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Thermal Zone: G-Core-Teamspace-O,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone: G-Core-Teamspace-S,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Thermal Zone: G-Perim-E-O,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone: G-Perim-E-S,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Thermal Zone: G-Perim-N-O,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone: G-Perim-N-S,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Thermal Zone: G-Perim-S-O,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone: G-Perim-S-S,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Thermal Zone: G-Perim-W-O,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone: G-Perim-W-S,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Thermal Zone: M-Core-Amenity-O,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    6,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone: M-Core-Amenity-S,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    6,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Thermal Zone: M-Core-Core-O,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    6,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone: M-Core-Core-S,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    6,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Thermal Zone: M-Core-Teamspace-O,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    6,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone: M-Core-Teamspace-S,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    6,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Thermal Zone: M-Perim-E-O,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    6,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone: M-Perim-E-S,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    6,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Thermal Zone: M-Perim-N-O,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    6,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone: M-Perim-N-S,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    6,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Thermal Zone: M-Perim-S-O,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    6,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone: M-Perim-S-S,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    6,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Thermal Zone: M-Perim-W-O,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    6,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone: M-Perim-W-S,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    6,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Thermal Zone: T-Core-Amenity-O,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone: T-Core-Amenity-S,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Thermal Zone: T-Core-Core-O,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone: T-Core-Core-S,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Thermal Zone: T-Core-Teamspace-O,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone: T-Core-Teamspace-S,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Thermal Zone: T-Perim-E-O,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone: T-Perim-E-S,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Thermal Zone: T-Perim-N-O,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone: T-Perim-N-S,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Thermal Zone: T-Perim-S-O,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone: T-Perim-S-S,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Thermal Zone: T-Perim-W-O,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone: T-Perim-W-S,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

ZoneList,
    90.1-2010 - Office - Corridor,    !- Name
    Thermal Zone: G-Core-Core-O,    !- Zone 1 Name
    Thermal Zone: M-Core-Core-O,    !- Zone 2 Name
    Thermal Zone: T-Core-Core-O;    !- Zone 3 Name

ZoneList,
    90.1-2010 - Office - Corridor - Stratified,    !- Name
    Thermal Zone: G-Core-Core-S,    !- Zone 1 Name
    Thermal Zone: M-Core-Core-S,    !- Zone 2 Name
    Thermal Zone: T-Core-Core-S;    !- Zone 3 Name

ZoneList,
    Amenity - BreakRoom,      !- Name
    Thermal Zone: G-Core-Amenity-O,    !- Zone 1 Name
    Thermal Zone: M-Core-Amenity-O,    !- Zone 2 Name
    Thermal Zone: T-Core-Amenity-O;    !- Zone 3 Name

ZoneList,
    Amenity - BreakRoom - Stratified,    !- Name
    Thermal Zone: G-Core-Amenity-S,    !- Zone 1 Name
    Thermal Zone: M-Core-Amenity-S,    !- Zone 2 Name
    Thermal Zone: T-Core-Amenity-S;    !- Zone 3 Name

ZoneList,
    Teamspace - OpenOffice,    !- Name
    Thermal Zone: G-Core-Teamspace-O,    !- Zone 1 Name
    Thermal Zone: G-Perim-E-O,    !- Zone 2 Name
    Thermal Zone: G-Perim-N-O,    !- Zone 3 Name
    Thermal Zone: G-Perim-S-O,    !- Zone 4 Name
    Thermal Zone: G-Perim-W-O,    !- Zone 5 Name
    Thermal Zone: M-Core-Teamspace-O,    !- Zone 6 Name
    Thermal Zone: M-Perim-E-O,    !- Zone 7 Name
    Thermal Zone: M-Perim-N-O,    !- Zone 8 Name
    Thermal Zone: M-Perim-S-O,    !- Zone 9 Name
    Thermal Zone: M-Perim-W-O,    !- Zone 10 Name
    Thermal Zone: T-Core-Teamspace-O,    !- Zone 11 Name
    Thermal Zone: T-Perim-E-O,    !- Zone 12 Name
    Thermal Zone: T-Perim-N-O,    !- Zone 13 Name
    Thermal Zone: T-Perim-S-O,    !- Zone 14 Name
    Thermal Zone: T-Perim-W-O;    !- Zone 15 Name

ZoneList,
    Teamspace - OpenOffice - Stratified,    !- Name
    Thermal Zone: G-Core-Teamspace-S,    !- Zone 1 Name
    Thermal Zone: G-Perim-E-S,    !- Zone 2 Name
    Thermal Zone: G-Perim-N-S,    !- Zone 3 Name
    Thermal Zone: G-Perim-S-S,    !- Zone 4 Name
    Thermal Zone: G-Perim-W-S,    !- Zone 5 Name
    Thermal Zone: M-Core-Teamspace-S,    !- Zone 6 Name
    Thermal Zone: M-Perim-E-S,    !- Zone 7 Name
    Thermal Zone: M-Perim-N-S,    !- Zone 8 Name
    Thermal Zone: M-Perim-S-S,    !- Zone 9 Name
    Thermal Zone: M-Perim-W-S,    !- Zone 10 Name
    Thermal Zone: T-Core-Teamspace-S,    !- Zone 11 Name
    Thermal Zone: T-Perim-E-S,    !- Zone 12 Name
    Thermal Zone: T-Perim-N-S,    !- Zone 13 Name
    Thermal Zone: T-Perim-S-S,    !- Zone 14 Name
    Thermal Zone: T-Perim-W-S;    !- Zone 15 Name

BuildingSurface:Detailed,
    Surface 33,               !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone: G-Core-Amenity-O,    !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    4.572000000000003,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    4.572000000000003,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 34,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Core-Amenity-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 42,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 35,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Core-Amenity-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 18,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    4.572000000000003,        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    4.572000000000003,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 36,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Core-Amenity-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 6,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    4.572000000000003,        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    4.572000000000003,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    4.572000000000003,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    4.572000000000003,        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 37,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Core-Amenity-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 31,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    4.572000000000003,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    4.572000000000003,        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 38,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling_Air,     !- Construction Name
    Thermal Zone: G-Core-Amenity-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 61,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    4.572000000000003,        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    4.572000000000003,        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 284,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Core-Amenity-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 94,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    4.572000000000003,        !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    4.572000000000003,        !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    4.572000000000003,        !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    4.572000000000003,        !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 285,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Core-Amenity-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 70,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    48.768000000000015,       !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    48.768000000000015,       !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 61,               !- Name
    Floor,                    !- Surface Type
    Interior Floor_Air,       !- Construction Name
    Thermal Zone: G-Core-Amenity-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 38,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    4.572000000000003,        !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    4.572000000000003,        !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 62,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Core-Amenity-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 95,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    48.768000000000015,       !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    48.768000000000015,       !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 63,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Core-Amenity-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 50,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    4.572000000000003,        !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    4.572000000000003,        !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 64,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Core-Amenity-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 58,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    4.572000000000003,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    4.572000000000003,        !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    4.572000000000003,        !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    4.572000000000003,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 65,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Core-Amenity-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 91,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    4.572000000000003,        !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    4.572000000000003,        !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 66,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone: G-Core-Amenity-S,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    4.572000000000003,        !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.572,                    !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.572,                    !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    4.572000000000003,        !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 27,               !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone: G-Core-Core-O,    !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 28,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Core-Core-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 5,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 29,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Core-Core-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 25,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 30,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Core-Core-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 43,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 31,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Core-Core-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 37,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 32,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling_Air,     !- Construction Name
    Thermal Zone: G-Core-Core-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 87,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 87,               !- Name
    Floor,                    !- Surface Type
    Interior Floor_Air,       !- Construction Name
    Thermal Zone: G-Core-Core-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 32,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 88,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Core-Core-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 57,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 89,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Core-Core-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 79,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 90,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Core-Core-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 71,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 91,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Core-Core-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 65,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 92,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone: G-Core-Core-S,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.572,                    !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.572,                    !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 21,               !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone: G-Core-Teamspace-O,    !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.572000000000003,        !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 22,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Core-Teamspace-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 4,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572000000000003,        !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    4.572000000000003,        !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 23,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Core-Teamspace-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 13,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572000000000003,        !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    4.572000000000003,        !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.572000000000003,        !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 24,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Core-Teamspace-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 44,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.572000000000003,        !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 25,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Core-Teamspace-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 29,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 26,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling_Air,     !- Construction Name
    Thermal Zone: G-Core-Teamspace-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 75,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    4.572000000000003,        !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 286,              !- Name
    Wall,                     !- Surface Type
    189.1-2009 Res 3A Ext Wall Steel-Framed,    !- Construction Name
    Thermal Zone: G-Core-Teamspace-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    4.572000000000003,        !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 75,               !- Name
    Floor,                    !- Surface Type
    Interior Floor_Air,       !- Construction Name
    Thermal Zone: G-Core-Teamspace-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 26,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    4.572000000000003,        !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 76,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Core-Teamspace-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 56,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572000000000003,        !- Vertex 1 Xcoordinate
    4.571999999999995,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    4.572000000000003,        !- Vertex 2 Xcoordinate
    4.571999999999999,        !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    4.572000000000001,        !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    50.596799999999995,       !- Vertex 4 Xcoordinate
    4.571999999999996,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 77,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Core-Teamspace-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 85,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572000000000003,        !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    4.572000000000003,        !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    4.572000000000003,        !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 78,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Core-Teamspace-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 72,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    4.572000000000003,        !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 79,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Core-Teamspace-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 89,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 80,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone: G-Core-Teamspace-S,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.572,                    !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.572,                    !- Vertex 3 Zcoordinate
    4.572000000000003,        !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 15,               !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone: G-Perim-E-O,    !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    4.572000000000003,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 16,               !- Name
    Wall,                     !- Surface Type
    189.1-2009 Res 3A Ext Wall Steel-Framed,    !- Construction Name
    Thermal Zone: G-Perim-E-O,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    106.68,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    106.68,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 17,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-E-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 7,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    4.572000000000003,        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    4.572000000000003,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    106.68,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    106.68,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 18,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-E-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 35,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    4.572000000000003,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    4.572000000000003,        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 19,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-E-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 41,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 20,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling_Air,     !- Construction Name
    Thermal Zone: G-Perim-E-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 47,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    4.572000000000003,        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 47,               !- Name
    Floor,                    !- Surface Type
    Interior Floor_Air,       !- Construction Name
    Thermal Zone: G-Perim-E-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 20,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    4.572000000000003,        !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 48,               !- Name
    Wall,                     !- Surface Type
    189.1-2009 Res 3A Ext Wall Steel-Framed,    !- Construction Name
    Thermal Zone: G-Perim-E-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    106.68,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    106.68,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 49,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-E-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 59,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    4.572000000000003,        !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    4.572000000000003,        !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    106.68,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    106.68,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 50,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-E-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 63,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    4.572000000000003,        !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    4.572000000000003,        !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 51,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-E-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 69,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 52,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone: G-Perim-E-S,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.572,                    !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.572,                    !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    4.572000000000003,        !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 39,               !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone: G-Perim-N-O,    !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 40,               !- Name
    Wall,                     !- Surface Type
    189.1-2009 Res 3A Ext Wall Steel-Framed,    !- Construction Name
    Thermal Zone: G-Perim-N-O,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 41,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-N-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 19,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    48.76800000000005,        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    48.768000000000015,       !- Vertex 2 Ycoordinate
    -9.527503e-29,            !- Vertex 2 Zcoordinate
    106.68,                   !- Vertex 3 Xcoordinate
    53.339999999999996,       !- Vertex 3 Ycoordinate
    9.527503e-29,             !- Vertex 3 Zcoordinate
    106.68,                   !- Vertex 4 Xcoordinate
    53.34000000000001,        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 42,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-N-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 34,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    48.76800000000002,        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    48.76799999999999,        !- Vertex 2 Ycoordinate
    2.171484e-28,             !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    48.768000000000015,       !- Vertex 3 Ycoordinate
    -1.172455e-28,            !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    48.76800000000004,        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 43,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-N-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 30,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    3.26089e-29,              !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    6.509566e-29,             !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 44,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-N-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 24,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    9.526194e-30,             !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 45,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-N-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 12,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 46,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling_Air,     !- Construction Name
    Thermal Zone: G-Perim-N-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 67,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    48.76800000000005,        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 60,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone: G-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    48.76800000000005,        !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    53.34000000000001,        !- Vertex 2 Ycoordinate
    4.572,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.572,                    !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 67,               !- Name
    Floor,                    !- Surface Type
    Interior Floor_Air,       !- Construction Name
    Thermal Zone: G-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 46,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    53.34000000000001,        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    -2.310246e-61,            !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 68,               !- Name
    Wall,                     !- Surface Type
    189.1-2009 Res 3A Ext Wall Steel-Framed,    !- Construction Name
    Thermal Zone: G-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    53.34000000000001,        !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    53.34000000000001,        !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    -2.310246e-61,            !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 69,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 51,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    48.768000000000065,       !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    48.76800000000002,        !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    106.68,                   !- Vertex 3 Xcoordinate
    53.34000000000001,        !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    106.68,                   !- Vertex 4 Xcoordinate
    53.340000000000025,       !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 70,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 285,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    48.768000000000015,       !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 71,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 90,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 72,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 78,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 73,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 84,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    1.211721e-60,             !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 95,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 62,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    48.76800000000002,        !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    48.767999999999994,       !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    48.76800000000002,        !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    48.76800000000004,        !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 1,                !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone: G-Perim-S-O,    !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    1.804069e-60,             !- Vertex 1 Ycoordinate
    2.346184e-30,             !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -2.450249e-14,            !- Vertex 2 Ycoordinate
    -3.02444e-29,             !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    4.57199999999999,         !- Vertex 3 Ycoordinate
    -3.236324e-29,            !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    -2.5661385287542e-30;     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 2,                !- Name
    Wall,                     !- Surface Type
    189.1-2009 Res 3A Ext Wall Steel-Framed,    !- Construction Name
    Thermal Zone: G-Perim-S-O,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -6.125622e-15,            !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -1.837686e-14,            !- Vertex 2 Ycoordinate
    -6.307185e-29,            !- Vertex 2 Zcoordinate
    106.68,                   !- Vertex 3 Xcoordinate
    -6.125622e-15,            !- Vertex 3 Ycoordinate
    3.517364e-29,             !- Vertex 3 Zcoordinate
    106.68,                   !- Vertex 4 Xcoordinate
    6.125622e-15,             !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 3,                !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-S-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 10,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572000000000003,        !- Vertex 1 Xcoordinate
    4.57199999999997,         !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    4.572000000000003,        !- Vertex 2 Xcoordinate
    4.57199999999997,         !- Vertex 2 Ycoordinate
    1.876152e-29,             !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -3.266998e-14,            !- Vertex 3 Ycoordinate
    -1.052763e-30,            !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -1.633499e-14,            !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 4,                !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-S-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 22,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.59680000000001,        !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    50.59680000000001,        !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    1.209094e-29,             !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    4.57199999999999,         !- Vertex 3 Ycoordinate
    -4.042526e-29,            !- Vertex 3 Zcoordinate
    4.572000000000003,        !- Vertex 4 Xcoordinate
    4.57199999999998,         !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 5,                !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-S-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 28,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    50.59680000000001,        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    4.763097e-30,             !- Vertex 3 Zcoordinate
    50.59680000000001,        !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 6,                !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-S-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 36,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 7,                !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-S-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 17,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 8,                !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling_Air,     !- Construction Name
    Thermal Zone: G-Perim-S-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 53,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    4.57199999999998,         !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 53,               !- Name
    Floor,                    !- Surface Type
    Interior Floor_Air,       !- Construction Name
    Thermal Zone: G-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 8,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 54,               !- Name
    Wall,                     !- Surface Type
    189.1-2009 Res 3A Ext Wall Steel-Framed,    !- Construction Name
    Thermal Zone: G-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.57200000000001,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    106.68,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    106.68,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.57200000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 55,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 82,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572000000000003,        !- Vertex 1 Xcoordinate
    4.57199999999995,         !- Vertex 1 Ycoordinate
    4.57200000000001,         !- Vertex 1 Zcoordinate
    4.572000000000003,        !- Vertex 2 Xcoordinate
    4.57199999999999,         !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.167495e-15,             !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -8.167495e-15,            !- Vertex 4 Ycoordinate
    4.57200000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 56,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 76,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.59680000000001,        !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    50.59680000000001,        !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    4.572000000000003,        !- Vertex 4 Xcoordinate
    4.57199999999999,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 57,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 88,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    50.59680000000001,        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    50.59680000000001,        !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 58,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 64,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 59,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 49,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.57200000000001,         !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.57200000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 93,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone: G-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.57200000000001,         !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    4.57199999999995,         !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.57200000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 94,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 284,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.57200000000001,         !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 10,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-W-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 3,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 11,               !- Name
    Wall,                     !- Surface Type
    189.1-2009 Res 3A Ext Wall Steel-Framed,    !- Construction Name
    Thermal Zone: G-Perim-W-O,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 12,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-W-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 45,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 13,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-W-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 23,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 14,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling_Air,     !- Construction Name
    Thermal Zone: G-Perim-W-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 81,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 9,                !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone: G-Perim-W-O,    !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 81,               !- Name
    Floor,                    !- Surface Type
    Interior Floor_Air,       !- Construction Name
    Thermal Zone: G-Perim-W-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 14,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 82,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-W-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 55,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 83,               !- Name
    Wall,                     !- Surface Type
    189.1-2009 Res 3A Ext Wall Steel-Framed,    !- Construction Name
    Thermal Zone: G-Perim-W-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 84,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-W-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 73,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 85,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: G-Perim-W-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 77,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    2.1336,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 86,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone: G-Perim-W-S,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.572,                    !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    4.572,                    !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.572,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.572;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 143,              !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    Thermal Zone: M-Core-Amenity-O,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.57200000000001,         !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    4.572000000000003,        !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    4.572000000000003,        !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.57200000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 144,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Core-Amenity-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 123,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 145,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Core-Amenity-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 117,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    4.572000000000003,        !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    4.572000000000003,        !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 146,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Core-Amenity-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 154,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    4.572000000000003,        !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    4.572000000000003,        !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    4.572000000000003,        !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    4.572000000000003,        !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 147,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Core-Amenity-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 182,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    4.572000000000003,        !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    4.572000000000003,        !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 148,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling_Air,     !- Construction Name
    Thermal Zone: M-Core-Amenity-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 172,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    4.572000000000003,        !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    6.705600000000009,        !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    6.705600000000009,        !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    4.572000000000003,        !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 172,              !- Name
    Floor,                    !- Surface Type
    Interior Floor_Air,       !- Construction Name
    Thermal Zone: M-Core-Amenity-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 148,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    6.70560000000001,         !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    4.572000000000003,        !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    4.572000000000003,        !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    6.70560000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 173,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Core-Amenity-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 160,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    48.76800000000001,        !- Vertex 1 Ycoordinate
    8.83920000000001,         !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    48.76800000000001,        !- Vertex 4 Ycoordinate
    8.83920000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 174,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Core-Amenity-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 111,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    4.572000000000003,        !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    4.572000000000003,        !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 175,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Core-Amenity-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 135,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    4.572000000000003,        !- Vertex 1 Ycoordinate
    8.83920000000001,         !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    4.572000000000003,        !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    4.572000000000003,        !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    4.572000000000003,        !- Vertex 4 Ycoordinate
    8.83920000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 176,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Core-Amenity-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 188,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    4.572000000000003,        !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    4.572000000000003,        !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 177,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone: M-Core-Amenity-S,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    4.572000000000003,        !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    9.14400000000001,         !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    9.14400000000001,         !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    4.572000000000003,        !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 178,              !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    Thermal Zone: M-Core-Core-O,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.57200000000001,         !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.57200000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 179,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Core-Core-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 153,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 180,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Core-Core-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 106,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 181,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Core-Core-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 124,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 182,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Core-Core-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 147,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 183,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling_Air,     !- Construction Name
    Thermal Zone: M-Core-Core-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 184,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    6.705600000000009,        !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    6.705600000000009,        !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 184,              !- Name
    Floor,                    !- Surface Type
    Interior Floor_Air,       !- Construction Name
    Thermal Zone: M-Core-Core-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 183,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    6.70560000000001,         !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    6.70560000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 185,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Core-Core-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 134,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    8.83920000000001,         !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    89.21495999999999,        !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    8.83920000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 186,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Core-Core-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 138,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 187,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Core-Core-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 159,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    8.83920000000001,         !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    8.83920000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 188,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Core-Core-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 176,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 189,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone: M-Core-Core-S,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    9.14400000000001,         !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    9.14400000000001,         !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 289,              !- Name
    Wall,                     !- Surface Type
    189.1-2009 Res 3A Ext Wall Steel-Framed,    !- Construction Name
    Thermal Zone: M-Core-Core-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.83920000000001,         !- Vertex 2 Zcoordinate
    89.21495999999999,        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.83920000000001,         !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 290,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Core-Core-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 165,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.83920000000001,         !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.83920000000001,         !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 102,              !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    Thermal Zone: M-Core-Teamspace-O,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.57200000000001,         !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    4.572000000000003,        !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.57200000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 103,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Core-Teamspace-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 152,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572000000000003,        !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    4.572000000000003,        !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 104,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Core-Teamspace-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 100,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572000000000003,        !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    4.572000000000003,        !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    4.572000000000003,        !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 105,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Core-Teamspace-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 125,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    4.572000000000003,        !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 106,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Core-Teamspace-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 180,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 107,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling_Air,     !- Construction Name
    Thermal Zone: M-Core-Teamspace-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 142,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    6.705600000000009,        !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    6.705600000000009,        !- Vertex 3 Zcoordinate
    4.572000000000003,        !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 137,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone: M-Core-Teamspace-S,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    9.14400000000001,         !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    9.14400000000001,         !- Vertex 3 Zcoordinate
    4.572000000000003,        !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 138,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Core-Teamspace-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 186,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 139,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Core-Teamspace-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 158,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    8.83920000000001,         !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    4.572000000000003,        !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    8.83920000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 140,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Core-Teamspace-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 169,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572000000000003,        !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    4.572000000000003,        !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    4.572000000000003,        !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 141,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Core-Teamspace-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 133,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572000000000003,        !- Vertex 1 Xcoordinate
    4.571999999999994,        !- Vertex 1 Ycoordinate
    8.83920000000001,         !- Vertex 1 Zcoordinate
    4.572000000000003,        !- Vertex 2 Xcoordinate
    4.571999999999999,        !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    4.572000000000001,        !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    4.5719999999999965,       !- Vertex 4 Ycoordinate
    8.83920000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 142,              !- Name
    Floor,                    !- Surface Type
    Interior Floor_Air,       !- Construction Name
    Thermal Zone: M-Core-Teamspace-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 107,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    6.70560000000001,         !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    4.572000000000003,        !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    6.70560000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 114,              !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    Thermal Zone: M-Perim-E-O,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.57200000000001,         !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    4.572000000000003,        !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.57200000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 115,              !- Name
    Wall,                     !- Surface Type
    189.1-2009 Res 3A Ext Wall Steel-Framed,    !- Construction Name
    Thermal Zone: M-Perim-E-O,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    106.68,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    106.68,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 116,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-E-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 155,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    4.572000000000003,        !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    4.572000000000003,        !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    106.68,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    106.68,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 117,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-E-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 145,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    4.572000000000003,        !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    4.572000000000003,        !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 118,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-E-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 122,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 119,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling_Air,     !- Construction Name
    Thermal Zone: M-Perim-E-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 108,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    6.705600000000009,        !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    6.705600000000009,        !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    4.572000000000003,        !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 108,              !- Name
    Floor,                    !- Surface Type
    Interior Floor_Air,       !- Construction Name
    Thermal Zone: M-Perim-E-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 119,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    6.70560000000001,         !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    4.572000000000003,        !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    6.70560000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 109,              !- Name
    Wall,                     !- Surface Type
    189.1-2009 Res 3A Ext Wall Steel-Framed,    !- Construction Name
    Thermal Zone: M-Perim-E-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    106.68,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    106.68,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 110,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-E-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 136,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    4.572000000000003,        !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    4.572000000000003,        !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    106.68,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    106.68,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 111,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-E-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 174,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    4.572000000000003,        !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    4.572000000000003,        !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 112,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-E-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 161,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 113,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone: M-Perim-E-S,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    9.14400000000001,         !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    9.14400000000001,         !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    4.572000000000003,        !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 120,              !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    Thermal Zone: M-Perim-N-O,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.57200000000001,         !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.57200000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 121,              !- Name
    Wall,                     !- Surface Type
    189.1-2009 Res 3A Ext Wall Steel-Framed,    !- Construction Name
    Thermal Zone: M-Perim-N-O,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    53.340000000000025,       !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    53.34000000000001,        !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    1.250618e-30,             !- Vertex 3 Xcoordinate
    53.339999999999996,       !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    -1.250618e-30,            !- Vertex 4 Xcoordinate
    53.34000000000001,        !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 122,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-N-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 118,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    48.7680000000001,         !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    48.76800000000005,        !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    106.68,                   !- Vertex 3 Xcoordinate
    53.34000000000002,        !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    106.68,                   !- Vertex 4 Xcoordinate
    53.34000000000007,        !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 123,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-N-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 144,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    48.76800000000002,        !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    48.767999999999994,       !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    48.768000000000015,       !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    48.76800000000004,        !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 124,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-N-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 181,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    48.768000000000015,       !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 125,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-N-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 105,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 126,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-N-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 99,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 127,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling_Air,     !- Construction Name
    Thermal Zone: M-Perim-N-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 164,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    48.76800000000005,        !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    53.34000000000004,        !- Vertex 2 Ycoordinate
    6.705600000000009,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    6.705600000000009,        !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 157,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 168,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 158,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 139,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    8.83920000000001,         !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    8.83920000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 159,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 187,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    8.83920000000001,         !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    8.83920000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 160,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 173,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    8.83920000000001,         !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    48.768000000000015,       !- Vertex 4 Ycoordinate
    8.83920000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 161,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 112,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    48.76800000000002,        !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    106.68,                   !- Vertex 3 Xcoordinate
    53.340000000000025,       !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    106.68,                   !- Vertex 4 Xcoordinate
    53.34000000000004,        !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 162,              !- Name
    Wall,                     !- Surface Type
    189.1-2009 Res 3A Ext Wall Steel-Framed,    !- Construction Name
    Thermal Zone: M-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    53.34000000000004,        !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    53.34000000000003,        !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    6.118984e-31,             !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    -6.118984e-31,            !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 163,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone: M-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    48.768000000000036,       !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    53.34000000000004,        !- Vertex 2 Ycoordinate
    9.14400000000001,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    9.14400000000001,         !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 164,              !- Name
    Floor,                    !- Surface Type
    Interior Floor_Air,       !- Construction Name
    Thermal Zone: M-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 127,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    53.34000000000003,        !- Vertex 1 Ycoordinate
    6.70560000000001,         !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    -7.285916e-60,            !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    6.70560000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 165,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 290,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.5968,                  !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    50.5968,                  !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.83920000000001,         !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.83920000000001,         !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 287,              !- Name
    Wall,                     !- Surface Type
    189.1-2009 Res 3A Ext Wall Steel-Framed,    !- Construction Name
    Thermal Zone: M-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    48.768000000000015,       !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.83920000000001,         !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    48.76800000000002,        !- Vertex 3 Ycoordinate
    8.83920000000001,         !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    48.76800000000002,        !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 288,              !- Name
    Wall,                     !- Surface Type
    189.1-2009 Res 3A Ext Wall Steel-Framed,    !- Construction Name
    Thermal Zone: M-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.83920000000001,         !- Vertex 2 Zcoordinate
    50.5968,                  !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.83920000000001,         !- Vertex 3 Zcoordinate
    50.5968,                  !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 149,              !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    Thermal Zone: M-Perim-S-O,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.57200000000001,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.57200000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 150,              !- Name
    Wall,                     !- Surface Type
    189.1-2009 Res 3A Ext Wall Steel-Framed,    !- Construction Name
    Thermal Zone: M-Perim-S-O,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    106.68,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    106.68,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 151,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-S-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 97,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572000000000003,        !- Vertex 1 Xcoordinate
    4.57199999999995,         !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    4.572000000000003,        !- Vertex 2 Xcoordinate
    4.57199999999997,         !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -1.41060951628e-29,       !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -8.167495e-15,            !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 152,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-S-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 103,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.59680000000001,        !- Vertex 1 Xcoordinate
    4.57199999999998,         !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    50.59680000000001,        !- Vertex 2 Xcoordinate
    4.57200000000001,         !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    4.57199999999999,         !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    4.572000000000003,        !- Vertex 4 Xcoordinate
    4.57199999999996,         !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 153,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-S-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 179,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    50.59680000000001,        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    50.59680000000001,        !- Vertex 4 Xcoordinate
    4.57199999999999,         !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 154,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-S-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 146,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 155,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-S-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 116,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 156,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling_Air,     !- Construction Name
    Thermal Zone: M-Perim-S-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 130,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    6.705600000000009,        !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    4.57199999999995,         !- Vertex 3 Ycoordinate
    6.705600000000009,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 128,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone: M-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.14400000000002,         !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    9.14400000000002,         !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    4.57199999999999,         !- Vertex 3 Ycoordinate
    9.14400000000002,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.14400000000002;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 129,              !- Name
    Wall,                     !- Surface Type
    189.1-2009 Res 3A Ext Wall Steel-Framed,    !- Construction Name
    Thermal Zone: M-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    9.14400000000002,         !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.83920000000001,         !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.83920000000001,         !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 130,              !- Name
    Floor,                    !- Surface Type
    Interior Floor_Air,       !- Construction Name
    Thermal Zone: M-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 156,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.70560000000001,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    6.70560000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 131,              !- Name
    Wall,                     !- Surface Type
    189.1-2009 Res 3A Ext Wall Steel-Framed,    !- Construction Name
    Thermal Zone: M-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.14400000000002,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    106.68,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    106.68,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.14400000000002;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 132,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 166,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572000000000003,        !- Vertex 1 Xcoordinate
    4.57199999999994,         !- Vertex 1 Ycoordinate
    9.14400000000002,         !- Vertex 1 Zcoordinate
    4.572000000000003,        !- Vertex 2 Xcoordinate
    4.57199999999994,         !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -4.083748e-14,            !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -4.083748e-14,            !- Vertex 4 Ycoordinate
    9.14400000000002;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 133,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 141,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    50.59680000000001,        !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    8.83920000000001,         !- Vertex 1 Zcoordinate
    50.59680000000001,        !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    4.572000000000003,        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    4.572000000000003,        !- Vertex 4 Xcoordinate
    4.57199999999999,         !- Vertex 4 Ycoordinate
    8.83920000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 134,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 185,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    89.21496,                 !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    8.83920000000001,         !- Vertex 1 Zcoordinate
    89.21496,                 !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    50.59680000000001,        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    50.59680000000001,        !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    8.83920000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 135,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 175,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    102.108,                  !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    8.83920000000001,         !- Vertex 1 Zcoordinate
    102.108,                  !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    89.21496,                 !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    89.21496,                 !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    8.83920000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 136,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 110,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    106.68,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.14400000000002,         !- Vertex 1 Zcoordinate
    106.68,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    102.108,                  !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    102.108,                  !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    9.14400000000002;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 100,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-W-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 104,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 101,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling_Air,     !- Construction Name
    Thermal Zone: M-Perim-W-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 167,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    6.705600000000009,        !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    6.705600000000009,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 96,               !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    Thermal Zone: M-Perim-W-O,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.57200000000001,         !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.57200000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 97,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-W-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 151,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 98,               !- Name
    Wall,                     !- Surface Type
    189.1-2009 Res 3A Ext Wall Steel-Framed,    !- Construction Name
    Thermal Zone: M-Perim-W-O,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 99,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-W-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 126,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    6.705600000000009,        !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.57200000000001,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.57200000000001,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    6.705600000000009;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 166,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-W-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 132,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 167,              !- Name
    Floor,                    !- Surface Type
    Interior Floor_Air,       !- Construction Name
    Thermal Zone: M-Perim-W-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 101,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    6.70560000000001,         !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.70560000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 168,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-W-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 157,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 169,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: M-Perim-W-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 140,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 170,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Thermal Zone: M-Perim-W-S,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    9.14400000000001,         !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    9.14400000000001,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 171,              !- Name
    Wall,                     !- Surface Type
    189.1-2009 Res 3A Ext Wall Steel-Framed,    !- Construction Name
    Thermal Zone: M-Perim-W-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
