    ,                         !- Number of Vertices
    80.01,                    !- Vertex 1 Xcoordinate
    -26.67,                   !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    -22.098,                  !- Vertex 2 Ycoordinate
    9.14400000000001,         !- Vertex 2 Zcoordinate
    31.242000000000008,       !- Vertex 3 Xcoordinate
    -22.098,                  !- Vertex 3 Ycoordinate
    9.14400000000001,         !- Vertex 3 Zcoordinate
    26.670000000000005,       !- Vertex 4 Xcoordinate
    -26.67,                   !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 171,              !- Name
    Wall,                     !- Surface Type
    NewConstruction_RSI_2.466_Rvalue_14.000,    !- Construction Name
    Thermal Zone: M-Perim-W-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.670000000000005,       !- Vertex 1 Xcoordinate
    -26.67,                   !- Vertex 1 Ycoordinate
    9.14400000000001,         !- Vertex 1 Zcoordinate
    26.670000000000005,       !- Vertex 2 Xcoordinate
    -26.67,                   !- Vertex 2 Ycoordinate
    6.70560000000001,         !- Vertex 2 Zcoordinate
    80.01,                    !- Vertex 3 Xcoordinate
    -26.67,                   !- Vertex 3 Ycoordinate
    6.70560000000001,         !- Vertex 3 Zcoordinate
    80.01,                    !- Vertex 4 Xcoordinate
    -26.67,                   !- Vertex 4 Ycoordinate
    9.14400000000001;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 202,              !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    Thermal Zone: T-Core-Amenity-O,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    75.43800000000002,        !- Vertex 1 Ycoordinate
    36.576,                   !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    62.54496000000002,        !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    31.242000000000015,       !- Vertex 3 Xcoordinate
    62.54496000000002,        !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    31.242000000000015,       !- Vertex 4 Xcoordinate
    75.43800000000002,        !- Vertex 4 Ycoordinate
    36.576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 203,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Amenity-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 241,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.242000000000015,       !- Vertex 1 Xcoordinate
    75.43800000000002,        !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    31.242000000000015,       !- Vertex 2 Xcoordinate
    75.43800000000002,        !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    31.242000000000015,       !- Vertex 3 Xcoordinate
    62.54496000000002,        !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    31.242000000000015,       !- Vertex 4 Xcoordinate
    62.54496000000002,        !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 204,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Amenity-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 258,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    75.43800000000002,        !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    75.43800000000002,        !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    31.242000000000015,       !- Vertex 3 Xcoordinate
    75.43800000000002,        !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    31.242000000000015,       !- Vertex 4 Xcoordinate
    75.43800000000002,        !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 205,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Amenity-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 266,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    62.54496000000002,        !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    62.54496000000002,        !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    75.43800000000002,        !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    75.43800000000002,        !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 206,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Amenity-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 236,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.242000000000015,       !- Vertex 1 Xcoordinate
    62.54496000000002,        !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    31.242000000000015,       !- Vertex 2 Xcoordinate
    62.54496000000002,        !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    62.54496000000002,        !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    62.54496000000002,        !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 207,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling_Air,     !- Construction Name
    Thermal Zone: T-Core-Amenity-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 226,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    62.54496000000002,        !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    75.43800000000002,        !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    31.242000000000015,       !- Vertex 3 Xcoordinate
    75.43800000000002,        !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    31.242000000000015,       !- Vertex 4 Xcoordinate
    62.54496000000002,        !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 226,              !- Name
    Floor,                    !- Surface Type
    Interior Floor_Air,       !- Construction Name
    Thermal Zone: T-Core-Amenity-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 207,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    75.43800000000002,        !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    62.54496000000002,        !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    31.242000000000015,       !- Vertex 3 Xcoordinate
    62.54496000000002,        !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    31.242000000000015,       !- Vertex 4 Xcoordinate
    75.43800000000002,        !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 227,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Amenity-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 272,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.242000000000008,       !- Vertex 1 Xcoordinate
    75.43800000000002,        !- Vertex 1 Ycoordinate
    40.8432,                  !- Vertex 1 Zcoordinate
    31.242000000000015,       !- Vertex 2 Xcoordinate
    75.43800000000002,        !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    31.242000000000015,       !- Vertex 3 Xcoordinate
    62.54496000000002,        !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    31.242000000000008,       !- Vertex 4 Xcoordinate
    62.54496000000002,        !- Vertex 4 Ycoordinate
    40.8432;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 228,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Amenity-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 193,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    75.43800000000002,        !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    75.43800000000002,        !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    31.242000000000015,       !- Vertex 3 Xcoordinate
    75.43800000000002,        !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    31.242000000000015,       !- Vertex 4 Xcoordinate
    75.43800000000002,        !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 229,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Amenity-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 253,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    62.54496000000002,        !- Vertex 1 Ycoordinate
    40.8432,                  !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    62.54496000000002,        !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    75.43800000000002,        !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    75.43800000000002,        !- Vertex 4 Ycoordinate
    40.8432;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 230,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Amenity-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 282,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.242000000000015,       !- Vertex 1 Xcoordinate
    62.54496000000002,        !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    31.242000000000015,       !- Vertex 2 Xcoordinate
    62.54496000000002,        !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    62.54496000000002,        !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    62.54496000000002,        !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 231,              !- Name
    Roof,                     !- Surface Type
    NewRoof_RSI_5.459_Rvalue_31.000,    !- Construction Name
    Thermal Zone: T-Core-Amenity-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    62.54496000000002,        !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    75.43800000000002,        !- Vertex 2 Ycoordinate
    41.148,                   !- Vertex 2 Zcoordinate
    31.242000000000015,       !- Vertex 3 Xcoordinate
    75.43800000000002,        !- Vertex 3 Ycoordinate
    41.148,                   !- Vertex 3 Zcoordinate
    31.242000000000015,       !- Vertex 4 Xcoordinate
    62.54496000000002,        !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 293,              !- Name
    Wall,                     !- Surface Type
    NewConstruction_RSI_2.466_Rvalue_14.000,    !- Construction Name
    Thermal Zone: T-Core-Amenity-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.242000000000015,       !- Vertex 1 Xcoordinate
    75.43800000000002,        !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    31.242000000000008,       !- Vertex 2 Xcoordinate
    75.43800000000002,        !- Vertex 2 Ycoordinate
    40.8432,                  !- Vertex 2 Zcoordinate
    31.242000000000008,       !- Vertex 3 Xcoordinate
    62.54496000000002,        !- Vertex 3 Ycoordinate
    40.8432,                  !- Vertex 3 Zcoordinate
    31.242000000000015,       !- Vertex 4 Xcoordinate
    62.54496000000002,        !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 232,              !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    Thermal Zone: T-Core-Core-O,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    62.54496000000002,        !- Vertex 1 Ycoordinate
    36.576,                   !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    23.926800000000007,       !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    31.24200000000001,        !- Vertex 3 Xcoordinate
    23.926800000000007,       !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    31.242000000000015,       !- Vertex 4 Xcoordinate
    62.54496000000002,        !- Vertex 4 Ycoordinate
    36.576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 233,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Core-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 265,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    23.926800000000007,       !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    23.926800000000007,       !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    62.54496000000002,        !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    62.54496000000002,        !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 234,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Core-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 212,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.24200000000001,        !- Vertex 1 Xcoordinate
    23.926800000000007,       !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    31.24200000000001,        !- Vertex 2 Xcoordinate
    23.926800000000007,       !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    23.926800000000007,       !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    23.926800000000007,       !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 235,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Core-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 242,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.242000000000015,       !- Vertex 1 Xcoordinate
    62.54496000000002,        !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    31.242000000000015,       !- Vertex 2 Xcoordinate
    62.54496000000002,        !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    31.24200000000001,        !- Vertex 3 Xcoordinate
    23.926800000000007,       !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    31.24200000000001,        !- Vertex 4 Xcoordinate
    23.926800000000007,       !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 236,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Core-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 206,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    62.54496000000002,        !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    62.54496000000002,        !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    31.242000000000015,       !- Vertex 3 Xcoordinate
    62.54496000000002,        !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    31.242000000000015,       !- Vertex 4 Xcoordinate
    62.54496000000002,        !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 237,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling_Air,     !- Construction Name
    Thermal Zone: T-Core-Core-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 278,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    23.926800000000007,       !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    62.54496000000002,        !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    31.242000000000015,       !- Vertex 3 Xcoordinate
    62.54496000000002,        !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    31.24200000000001,        !- Vertex 4 Xcoordinate
    23.926800000000007,       !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 278,              !- Name
    Floor,                    !- Surface Type
    Interior Floor_Air,       !- Construction Name
    Thermal Zone: T-Core-Core-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 237,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    62.54496000000002,        !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    23.926800000000007,       !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    31.24200000000001,        !- Vertex 3 Xcoordinate
    23.926800000000007,       !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    31.242000000000015,       !- Vertex 4 Xcoordinate
    62.54496000000002,        !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 279,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Core-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 252,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    23.926800000000007,       !- Vertex 1 Ycoordinate
    40.8432,                  !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    23.926800000000007,       !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    62.54496000000002,        !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    62.54496,                 !- Vertex 4 Ycoordinate
    40.8432;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 280,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Core-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 197,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.24200000000001,        !- Vertex 1 Xcoordinate
    23.926800000000007,       !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    31.24200000000001,        !- Vertex 2 Xcoordinate
    23.926800000000007,       !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    23.926800000000007,       !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    23.926800000000007,       !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 281,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Core-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 271,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.242000000000015,       !- Vertex 1 Xcoordinate
    62.54496000000002,        !- Vertex 1 Ycoordinate
    40.8432,                  !- Vertex 1 Zcoordinate
    31.242000000000015,       !- Vertex 2 Xcoordinate
    62.54496000000002,        !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    31.24200000000001,        !- Vertex 3 Xcoordinate
    23.926800000000007,       !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    31.24200000000001,        !- Vertex 4 Xcoordinate
    23.926800000000007,       !- Vertex 4 Ycoordinate
    40.8432;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 282,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Core-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 230,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    62.54496000000002,        !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    62.54496000000002,        !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    31.242000000000015,       !- Vertex 3 Xcoordinate
    62.54496000000002,        !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    31.242000000000015,       !- Vertex 4 Xcoordinate
    62.54496000000002,        !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 283,              !- Name
    Roof,                     !- Surface Type
    NewRoof_RSI_5.459_Rvalue_31.000,    !- Construction Name
    Thermal Zone: T-Core-Core-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    23.926800000000007,       !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    62.54496000000002,        !- Vertex 2 Ycoordinate
    41.148,                   !- Vertex 2 Zcoordinate
    31.242000000000015,       !- Vertex 3 Xcoordinate
    62.54496000000002,        !- Vertex 3 Ycoordinate
    41.148,                   !- Vertex 3 Zcoordinate
    31.24200000000001,        !- Vertex 4 Xcoordinate
    23.926800000000007,       !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 296,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Core-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 295,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    23.926800000000007,       !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    23.926800000000007,       !- Vertex 2 Ycoordinate
    40.8432,                  !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    62.54496,                 !- Vertex 3 Ycoordinate
    40.8432,                  !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    62.54496000000002,        !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 297,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Core-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 277,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.242000000000015,       !- Vertex 1 Xcoordinate
    62.54496000000002,        !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    31.242000000000015,       !- Vertex 2 Xcoordinate
    62.54496000000002,        !- Vertex 2 Ycoordinate
    40.8432,                  !- Vertex 2 Zcoordinate
    31.24200000000001,        !- Vertex 3 Xcoordinate
    23.926800000000007,       !- Vertex 3 Ycoordinate
    40.8432,                  !- Vertex 3 Zcoordinate
    31.24200000000001,        !- Vertex 4 Xcoordinate
    23.926800000000007,       !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 208,              !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    Thermal Zone: T-Core-Teamspace-O,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    23.926800000000007,       !- Vertex 1 Ycoordinate
    36.576,                   !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    -22.098,                  !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    31.242000000000008,       !- Vertex 3 Xcoordinate
    -22.098,                  !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    31.24200000000001,        !- Vertex 4 Xcoordinate
    23.926800000000007,       !- Vertex 4 Ycoordinate
    36.576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 209,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Teamspace-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 264,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    -22.098,                  !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    -22.098,                  !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    23.926800000000007,       !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    23.926800000000007,       !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 210,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Teamspace-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 224,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.242000000000008,       !- Vertex 1 Xcoordinate
    -22.098,                  !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    31.242000000000008,       !- Vertex 2 Xcoordinate
    -22.098,                  !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    -22.098,                  !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    -22.098,                  !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 211,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Teamspace-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 243,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.24200000000001,        !- Vertex 1 Xcoordinate
    23.926800000000007,       !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    31.24200000000001,        !- Vertex 2 Xcoordinate
    23.926800000000007,       !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    31.242000000000008,       !- Vertex 3 Xcoordinate
    -22.098,                  !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    31.242000000000008,       !- Vertex 4 Xcoordinate
    -22.098,                  !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 212,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Teamspace-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 234,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    23.926800000000007,       !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    23.926800000000007,       !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    31.24200000000001,        !- Vertex 3 Xcoordinate
    23.926800000000007,       !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    31.24200000000001,        !- Vertex 4 Xcoordinate
    23.926800000000007,       !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 213,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling_Air,     !- Construction Name
    Thermal Zone: T-Core-Teamspace-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 201,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    -22.098,                  !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    23.926800000000007,       !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    31.24200000000001,        !- Vertex 3 Xcoordinate
    23.926800000000007,       !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    31.242000000000008,       !- Vertex 4 Xcoordinate
    -22.098,                  !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 196,              !- Name
    Roof,                     !- Surface Type
    NewRoof_RSI_5.459_Rvalue_31.000,    !- Construction Name
    Thermal Zone: T-Core-Teamspace-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    -22.098,                  !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    23.926800000000007,       !- Vertex 2 Ycoordinate
    41.148,                   !- Vertex 2 Zcoordinate
    31.24200000000001,        !- Vertex 3 Xcoordinate
    23.926800000000007,       !- Vertex 3 Ycoordinate
    41.148,                   !- Vertex 3 Zcoordinate
    31.242000000000008,       !- Vertex 4 Xcoordinate
    -22.098,                  !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 197,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Teamspace-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 280,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    23.926800000000007,       !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    23.926800000000007,       !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    31.24200000000001,        !- Vertex 3 Xcoordinate
    23.926800000000007,       !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    31.24200000000001,        !- Vertex 4 Xcoordinate
    23.926800000000007,       !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 198,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Teamspace-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 270,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.24200000000001,        !- Vertex 1 Xcoordinate
    23.926800000000007,       !- Vertex 1 Ycoordinate
    40.8432,                  !- Vertex 1 Zcoordinate
    31.24200000000001,        !- Vertex 2 Xcoordinate
    23.926800000000007,       !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    31.242000000000008,       !- Vertex 3 Xcoordinate
    -22.098,                  !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    31.242000000000008,       !- Vertex 4 Xcoordinate
    -22.098,                  !- Vertex 4 Ycoordinate
    40.8432;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 199,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Teamspace-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 217,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.242000000000008,       !- Vertex 1 Xcoordinate
    -22.098,                  !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    31.242000000000008,       !- Vertex 2 Xcoordinate
    -22.098,                  !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    -22.098,                  !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    -22.098,                  !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 200,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Teamspace-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 251,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    -22.098,                  !- Vertex 1 Ycoordinate
    40.8432,                  !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    -22.098,                  !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    23.926800000000007,       !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    23.926800000000007,       !- Vertex 4 Ycoordinate
    40.8432;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 201,              !- Name
    Floor,                    !- Surface Type
    Interior Floor_Air,       !- Construction Name
    Thermal Zone: T-Core-Teamspace-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 213,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    23.926800000000007,       !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    -22.098,                  !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    31.242000000000008,       !- Vertex 3 Xcoordinate
    -22.098,                  !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    31.24200000000001,        !- Vertex 4 Xcoordinate
    23.926800000000007,       !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 291,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Core-Teamspace-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 294,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    -22.098,                  !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    -22.098,                  !- Vertex 2 Ycoordinate
    40.8432,                  !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    23.926800000000007,       !- Vertex 3 Ycoordinate
    40.8432,                  !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    23.926800000000007,       !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 292,              !- Name
    Wall,                     !- Surface Type
    NewConstruction_RSI_2.466_Rvalue_14.000,    !- Construction Name
    Thermal Zone: T-Core-Teamspace-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.24200000000001,        !- Vertex 1 Xcoordinate
    23.926800000000007,       !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    31.24200000000001,        !- Vertex 2 Xcoordinate
    23.926800000000007,       !- Vertex 2 Ycoordinate
    40.8432,                  !- Vertex 2 Zcoordinate
    31.242000000000008,       !- Vertex 3 Xcoordinate
    -22.098,                  !- Vertex 3 Ycoordinate
    40.8432,                  !- Vertex 3 Zcoordinate
    31.242000000000008,       !- Vertex 4 Xcoordinate
    -22.098,                  !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 255,              !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    Thermal Zone: T-Perim-E-O,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    80.01000000000002,        !- Vertex 1 Xcoordinate
    80.01000000000002,        !- Vertex 1 Ycoordinate
    36.576,                   !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    75.43800000000002,        !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    31.242000000000015,       !- Vertex 3 Xcoordinate
    75.43800000000002,        !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    26.670000000000012,       !- Vertex 4 Xcoordinate
    80.01000000000002,        !- Vertex 4 Ycoordinate
    36.576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 256,              !- Name
    Wall,                     !- Surface Type
    NewConstruction_RSI_2.466_Rvalue_14.000,    !- Construction Name
    Thermal Zone: T-Perim-E-O,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    80.01000000000002,        !- Vertex 1 Xcoordinate
    80.01000000000002,        !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    80.01000000000002,        !- Vertex 2 Xcoordinate
    80.01000000000002,        !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    26.670000000000012,       !- Vertex 3 Xcoordinate
    80.01000000000002,        !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    26.670000000000012,       !- Vertex 4 Xcoordinate
    80.01000000000002,        !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 257,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-E-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 267,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    75.43800000000002,        !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    75.43800000000002,        !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    80.01000000000002,        !- Vertex 3 Xcoordinate
    80.01000000000002,        !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    80.01000000000002,        !- Vertex 4 Xcoordinate
    80.01000000000002,        !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 258,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-E-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 204,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.242000000000015,       !- Vertex 1 Xcoordinate
    75.43800000000002,        !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    31.242000000000015,       !- Vertex 2 Xcoordinate
    75.43800000000002,        !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    75.43800000000002,        !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    75.43800000000002,        !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 259,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-E-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 240,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.670000000000012,       !- Vertex 1 Xcoordinate
    80.01000000000002,        !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    26.670000000000012,       !- Vertex 2 Xcoordinate
    80.01000000000002,        !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    31.242000000000015,       !- Vertex 3 Xcoordinate
    75.43800000000002,        !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    31.242000000000015,       !- Vertex 4 Xcoordinate
    75.43800000000002,        !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 260,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling_Air,     !- Construction Name
    Thermal Zone: T-Perim-E-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 190,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    80.01000000000002,        !- Vertex 1 Xcoordinate
    80.01000000000002,        !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    26.670000000000012,       !- Vertex 2 Xcoordinate
    80.01000000000002,        !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    31.242000000000015,       !- Vertex 3 Xcoordinate
    75.43800000000002,        !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    75.43800000000002,        !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 190,              !- Name
    Floor,                    !- Surface Type
    Interior Floor_Air,       !- Construction Name
    Thermal Zone: T-Perim-E-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 260,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    80.01000000000002,        !- Vertex 1 Xcoordinate
    80.01000000000002,        !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    75.43800000000002,        !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    31.242000000000015,       !- Vertex 3 Xcoordinate
    75.43800000000002,        !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    26.670000000000012,       !- Vertex 4 Xcoordinate
    80.01000000000002,        !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 191,              !- Name
    Wall,                     !- Surface Type
    NewConstruction_RSI_2.466_Rvalue_14.000,    !- Construction Name
    Thermal Zone: T-Perim-E-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    80.01000000000002,        !- Vertex 1 Xcoordinate
    80.01000000000002,        !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    80.01000000000002,        !- Vertex 2 Xcoordinate
    80.01000000000002,        !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    26.670000000000012,       !- Vertex 3 Xcoordinate
    80.01000000000002,        !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    26.670000000000012,       !- Vertex 4 Xcoordinate
    80.01000000000002,        !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 192,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-E-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 254,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    75.43800000000002,        !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    75.43800000000002,        !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    80.01000000000002,        !- Vertex 3 Xcoordinate
    80.01000000000002,        !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    80.01000000000002,        !- Vertex 4 Xcoordinate
    80.01000000000002,        !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 193,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-E-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 228,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.242000000000015,       !- Vertex 1 Xcoordinate
    75.43800000000002,        !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    31.242000000000015,       !- Vertex 2 Xcoordinate
    75.43800000000002,        !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    75.43800000000002,        !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    75.43800000000002,        !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 194,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-E-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 273,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.670000000000012,       !- Vertex 1 Xcoordinate
    80.01000000000002,        !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    26.670000000000012,       !- Vertex 2 Xcoordinate
    80.01000000000002,        !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    31.242000000000015,       !- Vertex 3 Xcoordinate
    75.43800000000002,        !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    31.242000000000015,       !- Vertex 4 Xcoordinate
    75.43800000000002,        !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 195,              !- Name
    Roof,                     !- Surface Type
    NewRoof_RSI_5.459_Rvalue_31.000,    !- Construction Name
    Thermal Zone: T-Perim-E-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    80.01000000000002,        !- Vertex 1 Xcoordinate
    80.01000000000002,        !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    26.670000000000012,       !- Vertex 2 Xcoordinate
    80.01000000000002,        !- Vertex 2 Ycoordinate
    41.148,                   !- Vertex 2 Zcoordinate
    31.242000000000015,       !- Vertex 3 Xcoordinate
    75.43800000000002,        !- Vertex 3 Ycoordinate
    41.148,                   !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    75.43800000000002,        !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 238,              !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    Thermal Zone: T-Perim-N-O,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.670000000000012,       !- Vertex 1 Xcoordinate
    80.01000000000002,        !- Vertex 1 Ycoordinate
    36.576,                   !- Vertex 1 Zcoordinate
    31.242000000000015,       !- Vertex 2 Xcoordinate
    75.43800000000002,        !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    31.242000000000008,       !- Vertex 3 Xcoordinate
    -22.098,                  !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    26.670000000000005,       !- Vertex 4 Xcoordinate
    -26.67,                   !- Vertex 4 Ycoordinate
    36.576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 239,              !- Name
    Wall,                     !- Surface Type
    NewConstruction_RSI_2.466_Rvalue_14.000,    !- Construction Name
    Thermal Zone: T-Perim-N-O,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.670000000000012,       !- Vertex 1 Xcoordinate
    80.01000000000002,        !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    26.670000000000012,       !- Vertex 2 Xcoordinate
    80.01000000000002,        !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    26.670000000000005,       !- Vertex 3 Xcoordinate
    -26.67,                   !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    26.670000000000005,       !- Vertex 4 Xcoordinate
    -26.67,                   !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 240,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-N-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 259,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.241999999999923,       !- Vertex 1 Xcoordinate
    75.43800000000002,        !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    31.241999999999944,       !- Vertex 2 Xcoordinate
    75.43800000000002,        !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    26.66999999999997,        !- Vertex 3 Xcoordinate
    80.01000000000002,        !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    26.669999999999956,       !- Vertex 4 Xcoordinate
    80.01000000000002,        !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 241,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-N-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 203,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.242,                   !- Vertex 1 Xcoordinate
    62.54496000000002,        !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    31.242000000000022,       !- Vertex 2 Xcoordinate
    62.54496000000002,        !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    31.242000000000015,       !- Vertex 3 Xcoordinate
    75.43800000000002,        !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    31.241999999999994,       !- Vertex 4 Xcoordinate
    75.43800000000002,        !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 242,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-N-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 235,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.24200000000001,        !- Vertex 1 Xcoordinate
    23.926800000000007,       !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    31.24200000000001,        !- Vertex 2 Xcoordinate
    23.926800000000007,       !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    31.242000000000015,       !- Vertex 3 Xcoordinate
    62.54496000000002,        !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    31.242,                   !- Vertex 4 Xcoordinate
    62.54496000000002,        !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 243,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-N-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 211,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.242000000000008,       !- Vertex 1 Xcoordinate
    -22.098,                  !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    31.242000000000008,       !- Vertex 2 Xcoordinate
    -22.098,                  !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    31.24200000000001,        !- Vertex 3 Xcoordinate
    23.926800000000007,       !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    31.24200000000001,        !- Vertex 4 Xcoordinate
    23.926800000000007,       !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 244,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-N-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 223,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.670000000000005,       !- Vertex 1 Xcoordinate
    -26.67,                   !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    26.670000000000005,       !- Vertex 2 Xcoordinate
    -26.67,                   !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    31.242000000000008,       !- Vertex 3 Xcoordinate
    -22.098,                  !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    31.242000000000008,       !- Vertex 4 Xcoordinate
    -22.098,                  !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 245,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling_Air,     !- Construction Name
    Thermal Zone: T-Perim-N-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 276,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.242000000000008,       !- Vertex 1 Xcoordinate
    -22.098,                  !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    31.24199999999998,        !- Vertex 2 Xcoordinate
    75.43800000000002,        !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    26.670000000000012,       !- Vertex 3 Xcoordinate
    80.01000000000002,        !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    26.670000000000005,       !- Vertex 4 Xcoordinate
    -26.67,                   !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 269,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 216,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.670000000000005,       !- Vertex 1 Xcoordinate
    -26.67,                   !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    26.670000000000005,       !- Vertex 2 Xcoordinate
    -26.67,                   !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    31.242000000000008,       !- Vertex 3 Xcoordinate
    -22.098,                  !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    31.242000000000008,       !- Vertex 4 Xcoordinate
    -22.098,                  !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 270,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 198,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.242000000000008,       !- Vertex 1 Xcoordinate
    -22.098,                  !- Vertex 1 Ycoordinate
    40.8432,                  !- Vertex 1 Zcoordinate
    31.242000000000008,       !- Vertex 2 Xcoordinate
    -22.098,                  !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    31.24200000000001,        !- Vertex 3 Xcoordinate
    23.926800000000007,       !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    31.24200000000001,        !- Vertex 4 Xcoordinate
    23.926800000000007,       !- Vertex 4 Ycoordinate
    40.8432;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 271,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 281,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.24200000000001,        !- Vertex 1 Xcoordinate
    23.926800000000007,       !- Vertex 1 Ycoordinate
    40.8432,                  !- Vertex 1 Zcoordinate
    31.24200000000001,        !- Vertex 2 Xcoordinate
    23.926800000000007,       !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    31.242000000000015,       !- Vertex 3 Xcoordinate
    62.54496000000002,        !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    31.242000000000015,       !- Vertex 4 Xcoordinate
    62.54496000000002,        !- Vertex 4 Ycoordinate
    40.8432;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 272,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 227,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.242000000000015,       !- Vertex 1 Xcoordinate
    62.54496000000002,        !- Vertex 1 Ycoordinate
    40.8432,                  !- Vertex 1 Zcoordinate
    31.242000000000015,       !- Vertex 2 Xcoordinate
    62.54496000000002,        !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    31.242000000000015,       !- Vertex 3 Xcoordinate
    75.43800000000002,        !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    31.242,                   !- Vertex 4 Xcoordinate
    75.43800000000002,        !- Vertex 4 Ycoordinate
    40.8432;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 273,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 194,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.241999999999972,       !- Vertex 1 Xcoordinate
    75.43800000000002,        !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    31.242,                   !- Vertex 2 Xcoordinate
    75.43800000000002,        !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    26.669999999999977,       !- Vertex 3 Xcoordinate
    80.01000000000002,        !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    26.66999999999995,        !- Vertex 4 Xcoordinate
    80.01000000000002,        !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 274,              !- Name
    Wall,                     !- Surface Type
    NewConstruction_RSI_2.466_Rvalue_14.000,    !- Construction Name
    Thermal Zone: T-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.66999999999997,        !- Vertex 1 Xcoordinate
    80.01000000000002,        !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    26.669999999999977,       !- Vertex 2 Xcoordinate
    80.01000000000002,        !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    26.670000000000012,       !- Vertex 3 Xcoordinate
    -26.67,                   !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    26.669999999999998,       !- Vertex 4 Xcoordinate
    -26.67,                   !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 275,              !- Name
    Roof,                     !- Surface Type
    NewRoof_RSI_5.459_Rvalue_31.000,    !- Construction Name
    Thermal Zone: T-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.242000000000008,       !- Vertex 1 Xcoordinate
    -22.098,                  !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    31.241999999999972,       !- Vertex 2 Xcoordinate
    75.43800000000002,        !- Vertex 2 Ycoordinate
    41.148,                   !- Vertex 2 Zcoordinate
    26.669999999999963,       !- Vertex 3 Xcoordinate
    80.01000000000002,        !- Vertex 3 Ycoordinate
    41.148,                   !- Vertex 3 Zcoordinate
    26.670000000000005,       !- Vertex 4 Xcoordinate
    -26.67,                   !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 276,              !- Name
    Floor,                    !- Surface Type
    Interior Floor_Air,       !- Construction Name
    Thermal Zone: T-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 245,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.242000000000015,       !- Vertex 1 Xcoordinate
    75.43800000000002,        !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    31.242000000000008,       !- Vertex 2 Xcoordinate
    -22.098,                  !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    26.670000000000005,       !- Vertex 3 Xcoordinate
    -26.67,                   !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    26.669999999999977,       !- Vertex 4 Xcoordinate
    80.01000000000002,        !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 277,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-N-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 297,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.24200000000001,        !- Vertex 1 Xcoordinate
    23.926800000000007,       !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    31.24200000000001,        !- Vertex 2 Xcoordinate
    23.926800000000007,       !- Vertex 2 Ycoordinate
    40.8432,                  !- Vertex 2 Zcoordinate
    31.242000000000015,       !- Vertex 3 Xcoordinate
    62.54496000000002,        !- Vertex 3 Ycoordinate
    40.8432,                  !- Vertex 3 Zcoordinate
    31.242000000000015,       !- Vertex 4 Xcoordinate
    62.54496000000002,        !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 261,              !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    Thermal Zone: T-Perim-S-O,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    80.01000000000002,        !- Vertex 1 Xcoordinate
    80.01000000000002,        !- Vertex 1 Ycoordinate
    36.576,                   !- Vertex 1 Zcoordinate
    80.01,                    !- Vertex 2 Xcoordinate
    -26.67,                   !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    -22.098,                  !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    75.43800000000002,        !- Vertex 4 Ycoordinate
    36.576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 262,              !- Name
    Wall,                     !- Surface Type
    NewConstruction_RSI_2.466_Rvalue_14.000,    !- Construction Name
    Thermal Zone: T-Perim-S-O,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    80.01,                    !- Vertex 1 Xcoordinate
    -26.67,                   !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    80.01,                    !- Vertex 2 Xcoordinate
    -26.67,                   !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    80.01000000000002,        !- Vertex 3 Xcoordinate
    80.01000000000002,        !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    80.01000000000002,        !- Vertex 4 Xcoordinate
    80.01000000000002,        !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 263,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-S-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 221,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.4380000000001,         !- Vertex 1 Xcoordinate
    -22.098,                  !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    75.43800000000007,        !- Vertex 2 Xcoordinate
    -22.098,                  !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    80.01000000000005,        !- Vertex 3 Xcoordinate
    -26.67,                   !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    80.01000000000006,        !- Vertex 4 Xcoordinate
    -26.67,                   !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 264,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-S-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 209,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    23.926800000000014,       !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    75.438,                   !- Vertex 2 Xcoordinate
    23.926800000000014,       !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    -22.098,                  !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    75.43800000000003,        !- Vertex 4 Xcoordinate
    -22.098,                  !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 265,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-S-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 233,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    62.54496000000002,        !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    62.54496000000002,        !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    23.926800000000014,       !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    23.926800000000014,       !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 266,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-S-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 205,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    75.43800000000002,        !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    75.43800000000002,        !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    62.54496000000002,        !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    62.54496000000002,        !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 267,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-S-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 257,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    80.01000000000002,        !- Vertex 1 Xcoordinate
    80.01000000000002,        !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    80.01000000000002,        !- Vertex 2 Xcoordinate
    80.01000000000002,        !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    75.43800000000002,        !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    75.43800000000002,        !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 268,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling_Air,     !- Construction Name
    Thermal Zone: T-Perim-S-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 248,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    80.01,                    !- Vertex 1 Xcoordinate
    -26.67,                   !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    80.01000000000002,        !- Vertex 2 Xcoordinate
    80.01000000000002,        !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    75.43800000000002,        !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    75.43800000000005,        !- Vertex 4 Xcoordinate
    -22.098,                  !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 246,              !- Name
    Roof,                     !- Surface Type
    NewRoof_RSI_5.459_Rvalue_31.000,    !- Construction Name
    Thermal Zone: T-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    80.01,                    !- Vertex 1 Xcoordinate
    -26.67,                   !- Vertex 1 Ycoordinate
    41.14800000000001,        !- Vertex 1 Zcoordinate
    80.01000000000002,        !- Vertex 2 Xcoordinate
    80.01000000000002,        !- Vertex 2 Ycoordinate
    41.14800000000001,        !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    75.43800000000002,        !- Vertex 3 Ycoordinate
    41.14800000000001,        !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    -22.098,                  !- Vertex 4 Ycoordinate
    41.14800000000001;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 247,              !- Name
    Wall,                     !- Surface Type
    NewConstruction_RSI_2.466_Rvalue_14.000,    !- Construction Name
    Thermal Zone: T-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    75.43800000000002,        !- Vertex 1 Ycoordinate
    41.14800000000001,        !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    75.43800000000002,        !- Vertex 2 Ycoordinate
    40.8432,                  !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    62.54496000000002,        !- Vertex 3 Ycoordinate
    40.8432,                  !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    62.54496000000002,        !- Vertex 4 Ycoordinate
    41.14800000000001;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 248,              !- Name
    Floor,                    !- Surface Type
    Interior Floor_Air,       !- Construction Name
    Thermal Zone: T-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 268,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    80.01000000000002,        !- Vertex 1 Xcoordinate
    80.01000000000002,        !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    80.01,                    !- Vertex 2 Xcoordinate
    -26.67,                   !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    -22.098,                  !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    75.43800000000002,        !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 249,              !- Name
    Wall,                     !- Surface Type
    NewConstruction_RSI_2.466_Rvalue_14.000,    !- Construction Name
    Thermal Zone: T-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    80.01,                    !- Vertex 1 Xcoordinate
    -26.67,                   !- Vertex 1 Ycoordinate
    41.14800000000001,        !- Vertex 1 Zcoordinate
    80.01,                    !- Vertex 2 Xcoordinate
    -26.67,                   !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    80.01000000000002,        !- Vertex 3 Xcoordinate
    80.01000000000002,        !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    80.01000000000002,        !- Vertex 4 Xcoordinate
    80.01000000000002,        !- Vertex 4 Ycoordinate
    41.14800000000001;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 250,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 214,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000009,        !- Vertex 1 Xcoordinate
    -22.098,                  !- Vertex 1 Ycoordinate
    41.14800000000001,        !- Vertex 1 Zcoordinate
    75.43800000000009,        !- Vertex 2 Xcoordinate
    -22.098,                  !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    80.01000000000006,        !- Vertex 3 Xcoordinate
    -26.67,                   !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    80.01000000000006,        !- Vertex 4 Xcoordinate
    -26.67,                   !- Vertex 4 Ycoordinate
    41.14800000000001;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 251,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 200,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    23.926800000000014,       !- Vertex 1 Ycoordinate
    40.8432,                  !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    23.926800000000014,       !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    -22.098,                  !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    -22.098,                  !- Vertex 4 Ycoordinate
    40.8432;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 252,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 279,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    62.54496000000002,        !- Vertex 1 Ycoordinate
    40.8432,                  !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    62.54496000000002,        !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    23.926800000000014,       !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    23.926800000000014,       !- Vertex 4 Ycoordinate
    40.8432;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 253,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 229,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    75.43800000000002,        !- Vertex 1 Ycoordinate
    40.8432,                  !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    75.43800000000002,        !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    62.54496000000002,        !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    62.54496000000002,        !- Vertex 4 Ycoordinate
    40.8432;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 254,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 192,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    80.01000000000002,        !- Vertex 1 Xcoordinate
    80.01000000000002,        !- Vertex 1 Ycoordinate
    41.14800000000001,        !- Vertex 1 Zcoordinate
    80.01000000000002,        !- Vertex 2 Xcoordinate
    80.01000000000002,        !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    75.43800000000002,        !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    75.43800000000002,        !- Vertex 4 Ycoordinate
    41.14800000000001;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 294,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 291,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    23.926800000000014,       !- Vertex 1 Ycoordinate
    41.14800000000001,        !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    23.926800000000014,       !- Vertex 2 Ycoordinate
    40.8432,                  !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    -22.098,                  !- Vertex 3 Ycoordinate
    40.8432,                  !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    -22.098,                  !- Vertex 4 Ycoordinate
    41.14800000000001;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 295,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-S-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 296,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    62.54496000000002,        !- Vertex 1 Ycoordinate
    41.14800000000001,        !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    62.54496000000002,        !- Vertex 2 Ycoordinate
    40.8432,                  !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    23.926800000000014,       !- Vertex 3 Ycoordinate
    40.8432,                  !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    23.926800000000014,       !- Vertex 4 Ycoordinate
    41.14800000000001;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 220,              !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    Thermal Zone: T-Perim-W-O,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    -22.098,                  !- Vertex 1 Ycoordinate
    36.576,                   !- Vertex 1 Zcoordinate
    80.01,                    !- Vertex 2 Xcoordinate
    -26.67,                   !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    26.670000000000005,       !- Vertex 3 Xcoordinate
    -26.67,                   !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    31.242000000000008,       !- Vertex 4 Xcoordinate
    -22.098,                  !- Vertex 4 Ycoordinate
    36.576;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 221,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-W-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 263,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    80.01,                    !- Vertex 1 Xcoordinate
    -26.67,                   !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    80.01,                    !- Vertex 2 Xcoordinate
    -26.67,                   !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    -22.098,                  !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    -22.098,                  !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 222,              !- Name
    Wall,                     !- Surface Type
    NewConstruction_RSI_2.466_Rvalue_14.000,    !- Construction Name
    Thermal Zone: T-Perim-W-O,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.670000000000005,       !- Vertex 1 Xcoordinate
    -26.67,                   !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    26.670000000000005,       !- Vertex 2 Xcoordinate
    -26.67,                   !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    80.01,                    !- Vertex 3 Xcoordinate
    -26.67,                   !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    80.01,                    !- Vertex 4 Xcoordinate
    -26.67,                   !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 223,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-W-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 244,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.242000000000008,       !- Vertex 1 Xcoordinate
    -22.098,                  !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    31.242000000000008,       !- Vertex 2 Xcoordinate
    -22.098,                  !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    26.670000000000005,       !- Vertex 3 Xcoordinate
    -26.67,                   !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    26.670000000000005,       !- Vertex 4 Xcoordinate
    -26.67,                   !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 224,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-W-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 210,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    -22.098,                  !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    -22.098,                  !- Vertex 2 Ycoordinate
    36.576,                   !- Vertex 2 Zcoordinate
    31.242000000000008,       !- Vertex 3 Xcoordinate
    -22.098,                  !- Vertex 3 Ycoordinate
    36.576,                   !- Vertex 3 Zcoordinate
    31.242000000000008,       !- Vertex 4 Xcoordinate
    -22.098,                  !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 225,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling_Air,     !- Construction Name
    Thermal Zone: T-Perim-W-O,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 215,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    80.01,                    !- Vertex 1 Xcoordinate
    -26.67,                   !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    -22.098,                  !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    31.242000000000008,       !- Vertex 3 Xcoordinate
    -22.098,                  !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    26.670000000000005,       !- Vertex 4 Xcoordinate
    -26.67,                   !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 214,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-W-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 250,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    80.01,                    !- Vertex 1 Xcoordinate
    -26.67,                   !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    80.01,                    !- Vertex 2 Xcoordinate
    -26.67,                   !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    -22.098,                  !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    -22.098,                  !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 215,              !- Name
    Floor,                    !- Surface Type
    Interior Floor_Air,       !- Construction Name
    Thermal Zone: T-Perim-W-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 225,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    -22.098,                  !- Vertex 1 Ycoordinate
    38.7096,                  !- Vertex 1 Zcoordinate
    80.01,                    !- Vertex 2 Xcoordinate
    -26.67,                   !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    26.670000000000005,       !- Vertex 3 Xcoordinate
    -26.67,                   !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    31.242000000000008,       !- Vertex 4 Xcoordinate
    -22.098,                  !- Vertex 4 Ycoordinate
    38.7096;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 216,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-W-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 269,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.242000000000008,       !- Vertex 1 Xcoordinate
    -22.098,                  !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    31.242000000000008,       !- Vertex 2 Xcoordinate
    -22.098,                  !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    26.670000000000005,       !- Vertex 3 Xcoordinate
    -26.67,                   !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    26.670000000000005,       !- Vertex 4 Xcoordinate
    -26.67,                   !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 217,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone: T-Perim-W-S,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 199,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    -22.098,                  !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    -22.098,                  !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    31.242000000000008,       !- Vertex 3 Xcoordinate
    -22.098,                  !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    31.242000000000008,       !- Vertex 4 Xcoordinate
    -22.098,                  !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 218,              !- Name
    Roof,                     !- Surface Type
    NewRoof_RSI_5.459_Rvalue_31.000,    !- Construction Name
    Thermal Zone: T-Perim-W-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    80.01,                    !- Vertex 1 Xcoordinate
    -26.67,                   !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    -22.098,                  !- Vertex 2 Ycoordinate
    41.148,                   !- Vertex 2 Zcoordinate
    31.242000000000008,       !- Vertex 3 Xcoordinate
    -22.098,                  !- Vertex 3 Ycoordinate
    41.148,                   !- Vertex 3 Zcoordinate
    26.670000000000005,       !- Vertex 4 Xcoordinate
    -26.67,                   !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 219,              !- Name
    Wall,                     !- Surface Type
    NewConstruction_RSI_2.466_Rvalue_14.000,    !- Construction Name
    Thermal Zone: T-Perim-W-S,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.670000000000005,       !- Vertex 1 Xcoordinate
    -26.67,                   !- Vertex 1 Ycoordinate
    41.148,                   !- Vertex 1 Zcoordinate
    26.670000000000005,       !- Vertex 2 Xcoordinate
    -26.67,                   !- Vertex 2 Ycoordinate
    38.7096,                  !- Vertex 2 Zcoordinate
    80.01,                    !- Vertex 3 Xcoordinate
    -26.67,                   !- Vertex 3 Ycoordinate
    38.7096,                  !- Vertex 3 Zcoordinate
    80.01,                    !- Vertex 4 Xcoordinate
    -26.67,                   !- Vertex 4 Ycoordinate
    41.148;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 16 window,        !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 16,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    79.98333000000002,        !- Vertex 1 Xcoordinate
    80.01000000000002,        !- Vertex 1 Ycoordinate
    1.70688,                  !- Vertex 1 Zcoordinate
    79.98333000000002,        !- Vertex 2 Xcoordinate
    80.01000000000002,        !- Vertex 2 Ycoordinate
    0.4267199999999999,       !- Vertex 2 Zcoordinate
    26.69667000000001,        !- Vertex 3 Xcoordinate
    80.01000000000002,        !- Vertex 3 Ycoordinate
    0.4267199999999999,       !- Vertex 3 Zcoordinate
    26.69667000000001,        !- Vertex 4 Xcoordinate
    80.01000000000002,        !- Vertex 4 Ycoordinate
    1.70688;                  !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 48 window,        !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 48,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    79.98333000000002,        !- Vertex 1 Xcoordinate
    80.01000000000002,        !- Vertex 1 Ycoordinate
    4.08432,                  !- Vertex 1 Zcoordinate
    79.98333000000002,        !- Vertex 2 Xcoordinate
    80.01000000000002,        !- Vertex 2 Ycoordinate
    2.62128,                  !- Vertex 2 Zcoordinate
    26.69667000000001,        !- Vertex 3 Xcoordinate
    80.01000000000002,        !- Vertex 3 Ycoordinate
    2.62128,                  !- Vertex 3 Zcoordinate
    26.69667000000001,        !- Vertex 4 Xcoordinate
    80.01000000000002,        !- Vertex 4 Ycoordinate
    4.08432;                  !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 115 window,       !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 115,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    79.98333000000002,        !- Vertex 1 Xcoordinate
    80.01000000000002,        !- Vertex 1 Ycoordinate
    6.27888000000001,         !- Vertex 1 Zcoordinate
    79.98333000000002,        !- Vertex 2 Xcoordinate
    80.01000000000002,        !- Vertex 2 Ycoordinate
    4.998720000000009,        !- Vertex 2 Zcoordinate
    26.69667000000001,        !- Vertex 3 Xcoordinate
    80.01000000000002,        !- Vertex 3 Ycoordinate
    4.998720000000009,        !- Vertex 3 Zcoordinate
    26.69667000000001,        !- Vertex 4 Xcoordinate
    80.01000000000002,        !- Vertex 4 Ycoordinate
    6.27888000000001;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 109 window,       !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 109,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    79.98333000000002,        !- Vertex 1 Xcoordinate
    80.01000000000002,        !- Vertex 1 Ycoordinate
    8.65632000000001,         !- Vertex 1 Zcoordinate
    79.98333000000002,        !- Vertex 2 Xcoordinate
    80.01000000000002,        !- Vertex 2 Ycoordinate
    7.19328000000001,         !- Vertex 2 Zcoordinate
    26.69667000000001,        !- Vertex 3 Xcoordinate
    80.01000000000002,        !- Vertex 3 Ycoordinate
    7.19328000000001,         !- Vertex 3 Zcoordinate
    26.69667000000001,        !- Vertex 4 Xcoordinate
    80.01000000000002,        !- Vertex 4 Ycoordinate
    8.65632000000001;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 256 window,       !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 256,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    79.98333000000002,        !- Vertex 1 Xcoordinate
    80.01000000000002,        !- Vertex 1 Ycoordinate
    38.28288,                 !- Vertex 1 Zcoordinate
    79.98333000000002,        !- Vertex 2 Xcoordinate
    80.01000000000002,        !- Vertex 2 Ycoordinate
    37.002720000000004,       !- Vertex 2 Zcoordinate
    26.69667000000001,        !- Vertex 3 Xcoordinate
    80.01000000000002,        !- Vertex 3 Ycoordinate
    37.002720000000004,       !- Vertex 3 Zcoordinate
    26.69667000000001,        !- Vertex 4 Xcoordinate
    80.01000000000002,        !- Vertex 4 Ycoordinate
    38.28288;                 !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 191 window,       !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 191,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    79.98333000000002,        !- Vertex 1 Xcoordinate
    80.01000000000002,        !- Vertex 1 Ycoordinate
    40.660320000000006,       !- Vertex 1 Zcoordinate
    79.98333000000002,        !- Vertex 2 Xcoordinate
    80.01000000000002,        !- Vertex 2 Ycoordinate
    39.19728,                 !- Vertex 2 Zcoordinate
    26.69667000000001,        !- Vertex 3 Xcoordinate
    80.01000000000002,        !- Vertex 3 Ycoordinate
    39.19728,                 !- Vertex 3 Zcoordinate
    26.69667000000001,        !- Vertex 4 Xcoordinate
    80.01000000000002,        !- Vertex 4 Ycoordinate
    40.660320000000006;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 2 window,         !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 2,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    80.01000000000002,        !- Vertex 1 Xcoordinate
    -26.61666,                !- Vertex 1 Ycoordinate
    1.70688,                  !- Vertex 1 Zcoordinate
    80.01000000000002,        !- Vertex 2 Xcoordinate
    -26.61666,                !- Vertex 2 Ycoordinate
    0.4267199999999999,       !- Vertex 2 Zcoordinate
    80.01000000000002,        !- Vertex 3 Xcoordinate
    79.95666000000001,        !- Vertex 3 Ycoordinate
    0.4267199999999999,       !- Vertex 3 Zcoordinate
    80.01,                    !- Vertex 4 Xcoordinate
    79.95666000000001,        !- Vertex 4 Ycoordinate
    1.70688;                  !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 54 window,        !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 54,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    80.01,                    !- Vertex 1 Xcoordinate
    -26.61666,                !- Vertex 1 Ycoordinate
    4.084320000000008,        !- Vertex 1 Zcoordinate
    80.01,                    !- Vertex 2 Xcoordinate
    -26.61666,                !- Vertex 2 Ycoordinate
    2.621280000000002,        !- Vertex 2 Zcoordinate
    80.01000000000002,        !- Vertex 3 Xcoordinate
    79.95666000000001,        !- Vertex 3 Ycoordinate
    2.621280000000002,        !- Vertex 3 Zcoordinate
    80.01000000000002,        !- Vertex 4 Xcoordinate
    79.95666000000001,        !- Vertex 4 Ycoordinate
    4.084320000000008;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 289 window,       !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 289,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    23.946109080000006,       !- Vertex 1 Ycoordinate
    9.083040000000011,        !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    23.946109080000006,       !- Vertex 2 Ycoordinate
    8.90016000000001,         !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    62.525650920000004,       !- Vertex 3 Ycoordinate
    8.90016000000001,         !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    62.52565092000002,        !- Vertex 4 Ycoordinate
    9.083040000000011;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 287 window,       !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 287,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    31.242,                   !- Vertex 1 Xcoordinate
    62.551406520000015,       !- Vertex 1 Ycoordinate
    9.083040000000011,        !- Vertex 1 Zcoordinate
    31.242000000000015,       !- Vertex 2 Xcoordinate
    62.551406520000015,       !- Vertex 2 Ycoordinate
    8.90016000000001,         !- Vertex 2 Zcoordinate
    31.241999999999994,       !- Vertex 3 Xcoordinate
    75.43155348000002,        !- Vertex 3 Ycoordinate
    8.90016000000001,         !- Vertex 3 Zcoordinate
    31.241999999999994,       !- Vertex 4 Xcoordinate
    75.43155348000002,        !- Vertex 4 Ycoordinate
    9.083040000000011;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 288 window,       !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 288,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    31.242000000000008,       !- Vertex 1 Xcoordinate
    -22.07499,                !- Vertex 1 Ycoordinate
    9.083040000000011,        !- Vertex 1 Zcoordinate
    31.242000000000008,       !- Vertex 2 Xcoordinate
    -22.07499,                !- Vertex 2 Ycoordinate
    8.90016000000001,         !- Vertex 2 Zcoordinate
    31.24200000000001,        !- Vertex 3 Xcoordinate
    23.90378760000001,        !- Vertex 3 Ycoordinate
    8.90016000000001,         !- Vertex 3 Zcoordinate
    31.24200000000001,        !- Vertex 4 Xcoordinate
    23.90378760000001,        !- Vertex 4 Ycoordinate
    9.083040000000011;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 150 window,       !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 150,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    80.01,                    !- Vertex 1 Xcoordinate
    -26.61666,                !- Vertex 1 Ycoordinate
    6.27888000000001,         !- Vertex 1 Zcoordinate
    80.01,                    !- Vertex 2 Xcoordinate
    -26.61666,                !- Vertex 2 Ycoordinate
    4.998720000000009,        !- Vertex 2 Zcoordinate
    80.01000000000002,        !- Vertex 3 Xcoordinate
    79.95666000000001,        !- Vertex 3 Ycoordinate
    4.998720000000009,        !- Vertex 3 Zcoordinate
    80.01000000000002,        !- Vertex 4 Xcoordinate
    79.95666000000001,        !- Vertex 4 Ycoordinate
    6.27888000000001;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 131 window,       !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 131,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    80.01,                    !- Vertex 1 Xcoordinate
    -26.61666,                !- Vertex 1 Ycoordinate
    8.656320000000019,        !- Vertex 1 Zcoordinate
    80.01,                    !- Vertex 2 Xcoordinate
    -26.61666,                !- Vertex 2 Ycoordinate
    7.193280000000012,        !- Vertex 2 Zcoordinate
    80.01000000000002,        !- Vertex 3 Xcoordinate
    79.95666000000001,        !- Vertex 3 Ycoordinate
    7.193280000000012,        !- Vertex 3 Zcoordinate
    80.01000000000002,        !- Vertex 4 Xcoordinate
    79.95666000000001,        !- Vertex 4 Ycoordinate
    8.656320000000019;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 262 window,       !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 262,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    80.01,                    !- Vertex 1 Xcoordinate
    -26.61666,                !- Vertex 1 Ycoordinate
    38.28288,                 !- Vertex 1 Zcoordinate
    80.01,                    !- Vertex 2 Xcoordinate
    -26.61666,                !- Vertex 2 Ycoordinate
    37.002720000000004,       !- Vertex 2 Zcoordinate
    80.01000000000002,        !- Vertex 3 Xcoordinate
    79.95666000000001,        !- Vertex 3 Ycoordinate
    37.002720000000004,       !- Vertex 3 Zcoordinate
    80.01000000000002,        !- Vertex 4 Xcoordinate
    79.95666000000001,        !- Vertex 4 Ycoordinate
    38.28288;                 !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 249 window,       !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 249,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    80.01,                    !- Vertex 1 Xcoordinate
    -26.61666,                !- Vertex 1 Ycoordinate
    40.66032000000001,        !- Vertex 1 Zcoordinate
    80.01,                    !- Vertex 2 Xcoordinate
    -26.61666,                !- Vertex 2 Ycoordinate
    39.197280000000006,       !- Vertex 2 Zcoordinate
    80.01000000000002,        !- Vertex 3 Xcoordinate
    79.95666000000001,        !- Vertex 3 Ycoordinate
    39.197280000000006,       !- Vertex 3 Zcoordinate
    80.01000000000002,        !- Vertex 4 Xcoordinate
    79.95666000000001,        !- Vertex 4 Ycoordinate
    40.66032000000001;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 11 window,        !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 11,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    26.696670000000005,       !- Vertex 1 Xcoordinate
    -26.67,                   !- Vertex 1 Ycoordinate
    1.70688,                  !- Vertex 1 Zcoordinate
    26.696670000000005,       !- Vertex 2 Xcoordinate
    -26.67,                   !- Vertex 2 Ycoordinate
    0.4267199999999999,       !- Vertex 2 Zcoordinate
    79.98333000000001,        !- Vertex 3 Xcoordinate
    -26.67,                   !- Vertex 3 Ycoordinate
    0.4267199999999999,       !- Vertex 3 Zcoordinate
    79.98333000000001,        !- Vertex 4 Xcoordinate
    -26.67,                   !- Vertex 4 Ycoordinate
    1.70688;                  !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 83 window,        !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 83,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    26.696670000000005,       !- Vertex 1 Xcoordinate
    -26.67,                   !- Vertex 1 Ycoordinate
    4.08432,                  !- Vertex 1 Zcoordinate
    26.696670000000005,       !- Vertex 2 Xcoordinate
    -26.67,                   !- Vertex 2 Ycoordinate
    2.62128,                  !- Vertex 2 Zcoordinate
    79.98333000000001,        !- Vertex 3 Xcoordinate
    -26.67,                   !- Vertex 3 Ycoordinate
    2.62128,                  !- Vertex 3 Zcoordinate
    79.98333000000001,        !- Vertex 4 Xcoordinate
    -26.67,                   !- Vertex 4 Ycoordinate
    4.08432;                  !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 98 window,        !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 98,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    26.696670000000005,       !- Vertex 1 Xcoordinate
    -26.67,                   !- Vertex 1 Ycoordinate
    6.27888000000001,         !- Vertex 1 Zcoordinate
    26.696670000000005,       !- Vertex 2 Xcoordinate
    -26.67,                   !- Vertex 2 Ycoordinate
    4.998720000000009,        !- Vertex 2 Zcoordinate
    79.98333000000001,        !- Vertex 3 Xcoordinate
    -26.67,                   !- Vertex 3 Ycoordinate
    4.998720000000009,        !- Vertex 3 Zcoordinate
    79.98333000000001,        !- Vertex 4 Xcoordinate
    -26.67,                   !- Vertex 4 Ycoordinate
    6.27888000000001;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 171 window,       !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 171,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    26.696670000000005,       !- Vertex 1 Xcoordinate
    -26.67,                   !- Vertex 1 Ycoordinate
    8.65632000000001,         !- Vertex 1 Zcoordinate
    26.696670000000005,       !- Vertex 2 Xcoordinate
    -26.67,                   !- Vertex 2 Ycoordinate
    7.19328000000001,         !- Vertex 2 Zcoordinate
    79.98333000000001,        !- Vertex 3 Xcoordinate
    -26.67,                   !- Vertex 3 Ycoordinate
    7.19328000000001,         !- Vertex 3 Zcoordinate
    79.98333000000001,        !- Vertex 4 Xcoordinate
    -26.67,                   !- Vertex 4 Ycoordinate
    8.65632000000001;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 222 window,       !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 222,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    26.696670000000005,       !- Vertex 1 Xcoordinate
    -26.67,                   !- Vertex 1 Ycoordinate
    38.28288,                 !- Vertex 1 Zcoordinate
    26.696670000000005,       !- Vertex 2 Xcoordinate
    -26.67,                   !- Vertex 2 Ycoordinate
    37.002720000000004,       !- Vertex 2 Zcoordinate
    79.98333000000001,        !- Vertex 3 Xcoordinate
    -26.67,                   !- Vertex 3 Ycoordinate
    37.002720000000004,       !- Vertex 3 Zcoordinate
    79.98333000000001,        !- Vertex 4 Xcoordinate
    -26.67,                   !- Vertex 4 Ycoordinate
    38.28288;                 !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 219 window,       !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 219,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    26.696670000000005,       !- Vertex 1 Xcoordinate
    -26.67,                   !- Vertex 1 Ycoordinate
    40.660320000000006,       !- Vertex 1 Zcoordinate
    26.696670000000005,       !- Vertex 2 Xcoordinate
    -26.67,                   !- Vertex 2 Ycoordinate
    39.19728,                 !- Vertex 2 Zcoordinate
    79.98333000000001,        !- Vertex 3 Xcoordinate
    -26.67,                   !- Vertex 3 Ycoordinate
    39.19728,                 !- Vertex 3 Zcoordinate
    79.98333000000001,        !- Vertex 4 Xcoordinate
    -26.67,                   !- Vertex 4 Ycoordinate
    40.660320000000006;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 286 window,       !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 286,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    31.24200000000001,        !- Vertex 1 Xcoordinate
    23.90378760000001,        !- Vertex 1 Ycoordinate
    4.51104,                  !- Vertex 1 Zcoordinate
    31.24200000000001,        !- Vertex 2 Xcoordinate
    23.90378760000001,        !- Vertex 2 Ycoordinate
    4.32816,                  !- Vertex 2 Zcoordinate
    31.242000000000008,       !- Vertex 3 Xcoordinate
    -22.07499,                !- Vertex 3 Ycoordinate
    4.32816,                  !- Vertex 3 Zcoordinate
    31.242000000000008,       !- Vertex 4 Xcoordinate
    -22.07499,                !- Vertex 4 Ycoordinate
    4.51104;                  !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 40 window,        !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 40,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    26.670000000000012,       !- Vertex 1 Xcoordinate
    79.95666000000003,        !- Vertex 1 Ycoordinate
    1.70688,                  !- Vertex 1 Zcoordinate
    26.670000000000012,       !- Vertex 2 Xcoordinate
    79.95666000000003,        !- Vertex 2 Ycoordinate
    0.4267199999999999,       !- Vertex 2 Zcoordinate
    26.670000000000005,       !- Vertex 3 Xcoordinate
    -26.61666,                !- Vertex 3 Ycoordinate
    0.4267199999999999,       !- Vertex 3 Zcoordinate
    26.670000000000005,       !- Vertex 4 Xcoordinate
    -26.61666,                !- Vertex 4 Ycoordinate
    1.70688;                  !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 68 window,        !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 68,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    26.670000000000005,       !- Vertex 1 Xcoordinate
    79.95666000000003,        !- Vertex 1 Ycoordinate
    4.08432,                  !- Vertex 1 Zcoordinate
    26.670000000000005,       !- Vertex 2 Xcoordinate
    79.95666000000003,        !- Vertex 2 Ycoordinate
    2.62128,                  !- Vertex 2 Zcoordinate
    26.670000000000005,       !- Vertex 3 Xcoordinate
    -26.61666,                !- Vertex 3 Ycoordinate
    2.62128,                  !- Vertex 3 Zcoordinate
    26.670000000000005,       !- Vertex 4 Xcoordinate
    -26.61666,                !- Vertex 4 Ycoordinate
    4.08432;                  !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 121 window,       !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 121,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    26.66999999999999,        !- Vertex 1 Xcoordinate
    79.95666000000003,        !- Vertex 1 Ycoordinate
    6.27888000000001,         !- Vertex 1 Zcoordinate
    26.670000000000005,       !- Vertex 2 Xcoordinate
    79.95666000000003,        !- Vertex 2 Ycoordinate
    4.998720000000009,        !- Vertex 2 Zcoordinate
    26.670000000000012,       !- Vertex 3 Xcoordinate
    -26.61666,                !- Vertex 3 Ycoordinate
    4.998720000000009,        !- Vertex 3 Zcoordinate
    26.669999999999998,       !- Vertex 4 Xcoordinate
    -26.61666,                !- Vertex 4 Ycoordinate
    6.27888000000001;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 162 window,       !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 162,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    26.669999999999977,       !- Vertex 1 Xcoordinate
    79.95666000000003,        !- Vertex 1 Ycoordinate
    8.65632000000001,         !- Vertex 1 Zcoordinate
    26.669999999999984,       !- Vertex 2 Xcoordinate
    79.95666000000003,        !- Vertex 2 Ycoordinate
    7.19328000000001,         !- Vertex 2 Zcoordinate
    26.670000000000005,       !- Vertex 3 Xcoordinate
    -26.61666,                !- Vertex 3 Ycoordinate
    7.19328000000001,         !- Vertex 3 Zcoordinate
    26.670000000000005,       !- Vertex 4 Xcoordinate
    -26.61666,                !- Vertex 4 Ycoordinate
    8.65632000000001;         !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 129 window,       !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 129,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    75.43155348000002,        !- Vertex 1 Ycoordinate
    9.083040000000018,        !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    75.43155348000002,        !- Vertex 2 Ycoordinate
    8.900160000000012,        !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    62.551406520000015,       !- Vertex 3 Ycoordinate
    8.900160000000012,        !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    62.551406520000015,       !- Vertex 4 Ycoordinate
    9.083040000000013;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 293 window,       !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 293,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    31.242000000000015,       !- Vertex 1 Xcoordinate
    75.43155348000002,        !- Vertex 1 Ycoordinate
    41.08704,                 !- Vertex 1 Zcoordinate
    31.242000000000008,       !- Vertex 2 Xcoordinate
    75.43155348000002,        !- Vertex 2 Ycoordinate
    40.904160000000005,       !- Vertex 2 Zcoordinate
    31.242000000000008,       !- Vertex 3 Xcoordinate
    62.551406520000015,       !- Vertex 3 Ycoordinate
    40.904160000000005,       !- Vertex 3 Zcoordinate
    31.242000000000015,       !- Vertex 4 Xcoordinate
    62.551406520000015,       !- Vertex 4 Ycoordinate
    41.08704;                 !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 292 window,       !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 292,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    31.24200000000001,        !- Vertex 1 Xcoordinate
    23.90378760000001,        !- Vertex 1 Ycoordinate
    41.08704,                 !- Vertex 1 Zcoordinate
    31.24200000000001,        !- Vertex 2 Xcoordinate
    23.90378760000001,        !- Vertex 2 Ycoordinate
    40.904160000000005,       !- Vertex 2 Zcoordinate
    31.242000000000008,       !- Vertex 3 Xcoordinate
    -22.07499,                !- Vertex 3 Ycoordinate
    40.904160000000005,       !- Vertex 3 Zcoordinate
    31.242000000000008,       !- Vertex 4 Xcoordinate
    -22.07499,                !- Vertex 4 Ycoordinate
    41.08704;                 !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 239 window,       !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 239,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    26.670000000000012,       !- Vertex 1 Xcoordinate
    79.95666000000003,        !- Vertex 1 Ycoordinate
    38.28288,                 !- Vertex 1 Zcoordinate
    26.670000000000012,       !- Vertex 2 Xcoordinate
    79.95666000000003,        !- Vertex 2 Ycoordinate
    37.002720000000004,       !- Vertex 2 Zcoordinate
    26.670000000000005,       !- Vertex 3 Xcoordinate
    -26.61666,                !- Vertex 3 Ycoordinate
    37.002720000000004,       !- Vertex 3 Zcoordinate
    26.670000000000005,       !- Vertex 4 Xcoordinate
    -26.61666,                !- Vertex 4 Ycoordinate
    38.28288;                 !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 274 window,       !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 274,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    26.66999999999997,        !- Vertex 1 Xcoordinate
    79.95666000000003,        !- Vertex 1 Ycoordinate
    40.660320000000006,       !- Vertex 1 Zcoordinate
    26.669999999999977,       !- Vertex 2 Xcoordinate
    79.95666000000003,        !- Vertex 2 Ycoordinate
    39.19728,                 !- Vertex 2 Zcoordinate
    26.670000000000012,       !- Vertex 3 Xcoordinate
    -26.61666,                !- Vertex 3 Ycoordinate
    39.19728,                 !- Vertex 3 Zcoordinate
    26.669999999999998,       !- Vertex 4 Xcoordinate
    -26.61666,                !- Vertex 4 Ycoordinate
    40.660320000000006;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Surface 247 window,       !- Name
    Window,                   !- Surface Type
    Glazing_ufactor_2.044_shgc_0.320,    !- Construction Name
    Surface 247,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    75.43800000000002,        !- Vertex 1 Xcoordinate
    75.43155348000002,        !- Vertex 1 Ycoordinate
    41.08704000000001,        !- Vertex 1 Zcoordinate
    75.43800000000002,        !- Vertex 2 Xcoordinate
    75.43155348000002,        !- Vertex 2 Ycoordinate
    40.904160000000005,       !- Vertex 2 Zcoordinate
    75.43800000000002,        !- Vertex 3 Xcoordinate
    62.551406520000015,       !- Vertex 3 Ycoordinate
    40.904160000000005,       !- Vertex 3 Zcoordinate
    75.43800000000002,        !- Vertex 4 Xcoordinate
    62.551406520000015,       !- Vertex 4 Ycoordinate
    41.08704000000001;        !- Vertex 4 Zcoordinate

InternalMass,
    Internal Mass 3,          !- Name
    InternalMass_Conc,        !- Construction Name
    Thermal Zone: G-Core-Amenity-S,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    0.0028491039792;          !- Surface Area

InternalMass,
    Internal Mass 4,          !- Name
    InternalMass_Conc,        !- Construction Name
    Thermal Zone: G-Core-Core-S,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    0.0085338409968;          !- Surface Area

InternalMass,
    Internal Mass 6,          !- Name
    InternalMass_Conc,        !- Construction Name
    Thermal Zone: G-Core-Teamspace-S,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    0.010170560304;           !- Surface Area

InternalMass,
    Internal Mass 8,          !- Name
    InternalMass_Conc,        !- Construction Name
    Thermal Zone: G-Perim-E-S,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    0.00111483648;            !- Surface Area

InternalMass,
    Internal Mass 10,         !- Name
    InternalMass_Conc,        !- Construction Name
    Thermal Zone: G-Perim-N-S,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    0.00233418888;            !- Surface Area

InternalMass,
    Internal Mass 12,         !- Name
    InternalMass_Conc,        !- Construction Name
    Thermal Zone: G-Perim-S-S,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    0.00233418888;            !- Surface Area

InternalMass,
    Internal Mass 14,         !- Name
    InternalMass_Conc,        !- Construction Name
    Thermal Zone: G-Perim-W-S,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    0.00111483648;            !- Surface Area

InternalMass,
    Internal Mass 16,         !- Name
    InternalMass_Conc,        !- Construction Name
    Thermal Zone: M-Core-Amenity-S,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    0.0028491039792;          !- Surface Area

InternalMass,
    Internal Mass 18,         !- Name
    InternalMass_Conc,        !- Construction Name
    Thermal Zone: M-Core-Core-S,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    0.0085338409968;          !- Surface Area

InternalMass,
    Internal Mass 20,         !- Name
    InternalMass_Conc,        !- Construction Name
    Thermal Zone: M-Core-Teamspace-S,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    0.010170560304;           !- Surface Area

InternalMass,
    Internal Mass 22,         !- Name
    InternalMass_Conc,        !- Construction Name
    Thermal Zone: M-Perim-E-S,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    0.00111483648;            !- Surface Area

InternalMass,
    Internal Mass 24,         !- Name
    InternalMass_Conc,        !- Construction Name
    Thermal Zone: M-Perim-N-S,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    0.00233418888000001;      !- Surface Area

InternalMass,
    Internal Mass 26,         !- Name
    InternalMass_Conc,        !- Construction Name
    Thermal Zone: M-Perim-S-S,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    0.00233418888;            !- Surface Area

InternalMass,
    Internal Mass 28,         !- Name
    InternalMass_Conc,        !- Construction Name
    Thermal Zone: M-Perim-W-S,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    0.00111483648;            !- Surface Area

InternalMass,
    Internal Mass 30,         !- Name
    InternalMass_Conc,        !- Construction Name
    Thermal Zone: T-Core-Amenity-S,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    0.0028491039792;          !- Surface Area

InternalMass,
    Internal Mass 32,         !- Name
    InternalMass_Conc,        !- Construction Name
    Thermal Zone: T-Core-Core-S,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    0.0085338409968;          !- Surface Area

InternalMass,
    Internal Mass 34,         !- Name
    InternalMass_Conc,        !- Construction Name
    Thermal Zone: T-Core-Teamspace-S,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    0.010170560304;           !- Surface Area

InternalMass,
    Internal Mass 36,         !- Name
    InternalMass_Conc,        !- Construction Name
    Thermal Zone: T-Perim-E-S,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    0.00111483648;            !- Surface Area

InternalMass,
    Internal Mass 38,         !- Name
    InternalMass_Conc,        !- Construction Name
    Thermal Zone: T-Perim-N-S,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    0.00233418888000001;      !- Surface Area

InternalMass,
    Internal Mass 40,         !- Name
    InternalMass_Conc,        !- Construction Name
    Thermal Zone: T-Perim-S-S,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    0.00233418888;            !- Surface Area

InternalMass,
    Internal Mass 42,         !- Name
    InternalMass_Conc,        !- Construction Name
    Thermal Zone: T-Perim-W-S,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    0.00111483648;            !- Surface Area

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 16 window,    !- Name
    Surface 16 window,        !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 48 window,    !- Name
    Surface 48 window,        !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 115 window,    !- Name
    Surface 115 window,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 109 window,    !- Name
    Surface 109 window,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 256 window,    !- Name
    Surface 256 window,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 191 window,    !- Name
    Surface 191 window,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 2 window,    !- Name
    Surface 2 window,         !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 54 window,    !- Name
    Surface 54 window,        !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 289 window,    !- Name
    Surface 289 window,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 287 window,    !- Name
    Surface 287 window,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 288 window,    !- Name
    Surface 288 window,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 150 window,    !- Name
    Surface 150 window,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 131 window,    !- Name
    Surface 131 window,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 262 window,    !- Name
    Surface 262 window,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 249 window,    !- Name
    Surface 249 window,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 11 window,    !- Name
    Surface 11 window,        !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 83 window,    !- Name
    Surface 83 window,        !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 98 window,    !- Name
    Surface 98 window,        !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 171 window,    !- Name
    Surface 171 window,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 222 window,    !- Name
    Surface 222 window,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 219 window,    !- Name
    Surface 219 window,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 286 window,    !- Name
    Surface 286 window,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 40 window,    !- Name
    Surface 40 window,        !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 68 window,    !- Name
    Surface 68 window,        !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 121 window,    !- Name
    Surface 121 window,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 162 window,    !- Name
    Surface 162 window,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 129 window,    !- Name
    Surface 129 window,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 293 window,    !- Name
    Surface 293 window,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 292 window,    !- Name
    Surface 292 window,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 239 window,    !- Name
    Surface 239 window,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 274 window,    !- Name
    Surface 274 window,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

SHADING:OVERHANG:PROJECTION,
    Shading:Overhang:Projection on Surface 247 window,    !- Name
    Surface 247 window,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    ,                         !- Left extension from WindowDoor Width
    ,                         !- Right extension from WindowDoor Width
    0.001;                    !- Depth as Fraction of WindowDoor Height

People,
    90.1-2010 - Office - Corridor People,    !- Name
    90.1-2010 - Office - Corridor,    !- Zone or ZoneList or Space or SpaceList Name
    Medium Office Bldg Occ,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.005812512,              !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Medium Office Activity;    !- Activity Level Schedule Name

People,
    90.1-2010 - Office - Corridor People 1,    !- Name
    90.1-2010 - Office - Corridor - Stratified,    !- Zone or ZoneList or Space or SpaceList Name
    Medium Office Bldg Occ,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0135625271250542,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Medium Office Activity;    !- Activity Level Schedule Name

People,
    90.1-2010 - Office - BreakRoom People,    !- Name
    Amenity - BreakRoom,      !- Zone or ZoneList or Space or SpaceList Name
    Medium Office Bldg Occ,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0620001240002481,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Medium Office Activity;    !- Activity Level Schedule Name

People,
    90.1-2010 - Office - BreakRoom People 1,    !- Name
    Amenity - BreakRoom - Stratified,    !- Zone or ZoneList or Space or SpaceList Name
    Medium Office Bldg Occ,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.144666956000579,        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Medium Office Activity;    !- Activity Level Schedule Name

People,
    90.1-2010 - Office - OpenOffice People,    !- Name
    Teamspace - OpenOffice,    !- Zone or ZoneList or Space or SpaceList Name
    TeamspaceOffice Bldg Occ,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0561876123752247,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Medium Office Activity;    !- Activity Level Schedule Name

People,
    90.1-2010 - Office - OpenOffice People 1,    !- Name
    Teamspace - OpenOffice - Stratified,    !- Zone or ZoneList or Space or SpaceList Name
    TeamspaceOffice Bldg Occ,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.131104428875524,        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Medium Office Activity;    !- Activity Level Schedule Name

Lights,
    90.1-2010 - Office - Corridor Lights,    !- Name
    90.1-2010 - Office - Corridor,    !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.901574372593189,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    90.1-2010 - Office - Corridor Lights 1,    !- Name
    90.1-2010 - Office - Corridor - Stratified,    !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.03361310889288,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    90.1-2010 - Office - BreakRoom Lights,    !- Name
    Amenity - BreakRoom,      !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.962724147670518,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    90.1-2010 - Office - BreakRoom Lights 1,    !- Name
    Amenity - BreakRoom - Stratified,    !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.44284621902577,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    90.1-2010 - Office - OpenOffice Lights,    !- Name
    Teamspace - OpenOffice,    !- Zone or ZoneList or Space or SpaceList Name
    TeamspaceOffice Bldg Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.874567721357665,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    90.1-2010 - Office - OpenOffice Lights 1,    !- Name
    Teamspace - OpenOffice - Stratified,    !- Zone or ZoneList or Space or SpaceList Name
    TeamspaceOffice Bldg Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.85287628908591,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

ElectricEquipment,
    90.1-2010 - Office - Corridor Electric Equipment,    !- Name
    90.1-2010 - Office - Corridor,    !- Zone or ZoneList or Space or SpaceList Name
    Medium Office Bldg Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.645834625002582,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    90.1-2010 - Office - Corridor Electric Equipment 1,    !- Name
    90.1-2010 - Office - Corridor - Stratified,    !- Zone or ZoneList or Space or SpaceList Name
    Medium Office Bldg Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1.50694745833936,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    90.1-2010 - Office - BreakRoom Electric Equipment,    !- Name
    Amenity - BreakRoom,      !- Zone or ZoneList or Space or SpaceList Name
    Amenity Equip,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    15.500031000062,          !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    90.1-2010 - Office - BreakRoom Electric Equipment 1,    !- Name
    Amenity - BreakRoom - Stratified,    !- Zone or ZoneList or Space or SpaceList Name
    Amenity Equip,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    36.1667390001447,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    90.1-2010 - Office - OpenOffice Electric Equipment,    !- Name
    Teamspace - OpenOffice,    !- Zone or ZoneList or Space or SpaceList Name
    TeamspaceOffice Bldg Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    9.04168475003616,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    90.1-2010 - Office - OpenOffice Electric Equipment 1,    !- Name
    Teamspace - OpenOffice - Stratified,    !- Zone or ZoneList or Space or SpaceList Name
    TeamspaceOffice Bldg Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    21.097264416751,          !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    90.1-2010 - Office - Corridor Infiltration,    !- Name
    90.1-2010 - Office - Corridor,    !- Zone or ZoneList Name
    Medium Office Infil Quarter On,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.000226568,              !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    90.1-2010 - Office - Corridor Infiltration 1,    !- Name
    90.1-2010 - Office - Corridor - Stratified,    !- Zone or ZoneList Name
    Medium Office Infil Quarter On,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.000226568,              !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    90.1-2010 - Office - BreakRoom Infiltration,    !- Name
    Amenity - BreakRoom,      !- Zone or ZoneList Name
    Medium Office Infil Quarter On,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.000226568,              !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    90.1-2010 - Office - BreakRoom Infiltration 1,    !- Name
    Amenity - BreakRoom - Stratified,    !- Zone or ZoneList Name
    Medium Office Infil Quarter On,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.000226568,              !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    90.1-2010 - Office - OpenOffice Infiltration,    !- Name
    Teamspace - OpenOffice,    !- Zone or ZoneList Name
    Medium Office Infil Quarter On,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.000226568,              !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    90.1-2010 - Office - OpenOffice Infiltration 1,    !- Name
    Teamspace - OpenOffice - Stratified,    !- Zone or ZoneList Name
    Medium Office Infil Quarter On,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.000226568,              !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
    90.1-2010 - Office - BreakRoom Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0.042475269888,           !- Outdoor Air Flow per Person
    0.00036576,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:OutdoorAir,
    90.1-2010 - Office - Corridor Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0.0008636,                !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:OutdoorAir,
    90.1-2010 - Office - OpenOffice Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0.037755795456,           !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15;                     !- Cooling Sizing Factor

Sizing:Zone,
    Thermal Zone: G-Core-Amenity-O,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    16.6666666666667,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - BreakRoom Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.25,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    ColdSupplyAir,            !- Dedicated Outdoor Air System Control Strategy
    Autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    Autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Thermal Zone: G-Core-Core-O,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    16.6666666666667,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - Corridor Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.25,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    ColdSupplyAir,            !- Dedicated Outdoor Air System Control Strategy
    Autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    Autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Thermal Zone: G-Core-Teamspace-O,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    16.6666666666667,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.25,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    ColdSupplyAir,            !- Dedicated Outdoor Air System Control Strategy
    Autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    Autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Thermal Zone: G-Perim-E-O,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    16.6666666666667,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.25,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    ColdSupplyAir,            !- Dedicated Outdoor Air System Control Strategy
    Autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    Autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Thermal Zone: G-Perim-N-O,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    16.6666666666667,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.25,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    ColdSupplyAir,            !- Dedicated Outdoor Air System Control Strategy
    Autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    Autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Thermal Zone: G-Perim-S-O,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    16.6666666666667,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.25,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    ColdSupplyAir,            !- Dedicated Outdoor Air System Control Strategy
    Autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    Autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Thermal Zone: G-Perim-W-O,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    16.6666666666667,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.25,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    ColdSupplyAir,            !- Dedicated Outdoor Air System Control Strategy
    Autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    Autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Thermal Zone: M-Core-Amenity-O,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    16.6666666666667,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - BreakRoom Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.25,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    ColdSupplyAir,            !- Dedicated Outdoor Air System Control Strategy
    Autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    Autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Thermal Zone: M-Core-Core-O,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    16.6666666666667,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - Corridor Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.25,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    ColdSupplyAir,            !- Dedicated Outdoor Air System Control Strategy
    Autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    Autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Thermal Zone: M-Core-Teamspace-O,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    16.6666666666667,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.25,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    ColdSupplyAir,            !- Dedicated Outdoor Air System Control Strategy
    Autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    Autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Thermal Zone: M-Perim-E-O,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    16.6666666666667,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.25,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    ColdSupplyAir,            !- Dedicated Outdoor Air System Control Strategy
    Autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    Autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Thermal Zone: M-Perim-N-O,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    16.6666666666667,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.25,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    ColdSupplyAir,            !- Dedicated Outdoor Air System Control Strategy
    Autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    Autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Thermal Zone: M-Perim-S-O,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    16.6666666666667,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.25,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    ColdSupplyAir,            !- Dedicated Outdoor Air System Control Strategy
    Autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    Autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Thermal Zone: M-Perim-W-O,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    16.6666666666667,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.25,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    ColdSupplyAir,            !- Dedicated Outdoor Air System Control Strategy
    Autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    Autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Thermal Zone: T-Core-Amenity-O,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    16.6666666666667,         !- Zone Cooling Design Supply Air Temperature
    7.22222222222222,         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - BreakRoom Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.25,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    ColdSupplyAir,            !- Dedicated Outdoor Air System Control Strategy
    Autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    Autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Thermal Zone: T-Core-Core-O,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    16.6666666666667,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - Corridor Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.25,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    ColdSupplyAir,            !- Dedicated Outdoor Air System Control Strategy
    Autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    Autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Thermal Zone: T-Core-Teamspace-O,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    16.6666666666667,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.25,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    ColdSupplyAir,            !- Dedicated Outdoor Air System Control Strategy
    Autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    Autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Thermal Zone: T-Perim-E-O,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    16.6666666666667,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.25,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    ColdSupplyAir,            !- Dedicated Outdoor Air System Control Strategy
    Autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    Autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Thermal Zone: T-Perim-N-O,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    16.6666666666667,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.25,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    ColdSupplyAir,            !- Dedicated Outdoor Air System Control Strategy
    Autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    Autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Thermal Zone: T-Perim-S-O,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    16.6666666666667,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.25,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    ColdSupplyAir,            !- Dedicated Outdoor Air System Control Strategy
    Autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    Autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Thermal Zone: T-Perim-W-O,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    16.6666666666667,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.25,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    ColdSupplyAir,            !- Dedicated Outdoor Air System Control Strategy
    Autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    Autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:System,
    AHU-G,                    !- AirLoop Name
    Total,                    !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    16.7,                     !- Central Cooling Design Supply Air Temperature
    21.1,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    Autosize;                 !- Occupant Diversity

Sizing:System,
    AHU-M,                    !- AirLoop Name
    Total,                    !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    16.7,                     !- Central Cooling Design Supply Air Temperature
    21.1,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    Autosize;                 !- Occupant Diversity

Sizing:System,
    AHU-T,                    !- AirLoop Name
    Total,                    !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    16.7,                     !- Central Cooling Design Supply Air Temperature
    21.1,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    Autosize;                 !- Occupant Diversity

Sizing:Plant,
    Chilled Water Loop,       !- Plant or Condenser Loop Name
    Cooling,                  !- Loop Type
    12.7777777777778,         !- Design Loop Exit Temperature
    2.77777777777778,         !- Loop Design Temperature Difference
    Coincident,               !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    GlobalCoolingSizingFactor;    !- Coincident Sizing Factor Mode

Sizing:Plant,
    Hot Water Loop,           !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    11,                       !- Loop Design Temperature Difference
    Coincident,               !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    GlobalHeatingSizingFactor;    !- Coincident Sizing Factor Mode

ZoneControl:Thermostat,
    Thermal Zone: G-Core-Amenity-O Thermostat,    !- Name
    Thermal Zone: G-Core-Amenity-O,    !- Zone or ZoneList Name
    Thermal Zone: G-Core-Amenity-O Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermal Zone: G-Core-Amenity-O Thermostat,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone: G-Core-Core-O Thermostat,    !- Name
    Thermal Zone: G-Core-Core-O,    !- Zone or ZoneList Name
    Thermal Zone: G-Core-Core-O Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermal Zone: G-Core-Core-O Thermostat,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone: G-Core-Teamspace-O Thermostat,    !- Name
    Thermal Zone: G-Core-Teamspace-O,    !- Zone or ZoneList Name
    Thermal Zone: G-Core-Teamspace-O Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermal Zone: G-Core-Teamspace-O Thermostat,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone: G-Perim-E-O Thermostat,    !- Name
    Thermal Zone: G-Perim-E-O,    !- Zone or ZoneList Name
    Thermal Zone: G-Perim-E-O Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermal Zone: G-Perim-E-O Thermostat,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone: G-Perim-N-O Thermostat,    !- Name
    Thermal Zone: G-Perim-N-O,    !- Zone or ZoneList Name
    Thermal Zone: G-Perim-N-O Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermal Zone: G-Perim-N-O Thermostat,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone: G-Perim-S-O Thermostat,    !- Name
    Thermal Zone: G-Perim-S-O,    !- Zone or ZoneList Name
    Thermal Zone: G-Perim-S-O Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermal Zone: G-Perim-S-O Thermostat,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone: G-Perim-W-O Thermostat,    !- Name
    Thermal Zone: G-Perim-W-O,    !- Zone or ZoneList Name
    Thermal Zone: G-Perim-W-O Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermal Zone: G-Perim-W-O Thermostat,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone: M-Core-Amenity-O Thermostat,    !- Name
    Thermal Zone: M-Core-Amenity-O,    !- Zone or ZoneList Name
    Thermal Zone: M-Core-Amenity-O Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermal Zone: M-Core-Amenity-O Thermostat,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone: M-Core-Core-O Thermostat,    !- Name
    Thermal Zone: M-Core-Core-O,    !- Zone or ZoneList Name
    Thermal Zone: M-Core-Core-O Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermal Zone: M-Core-Core-O Thermostat,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone: M-Core-Teamspace-O Thermostat,    !- Name
    Thermal Zone: M-Core-Teamspace-O,    !- Zone or ZoneList Name
    Thermal Zone: M-Core-Teamspace-O Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermal Zone: M-Core-Teamspace-O Thermostat,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone: M-Perim-E-O Thermostat,    !- Name
    Thermal Zone: M-Perim-E-O,    !- Zone or ZoneList Name
    Thermal Zone: M-Perim-E-O Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermal Zone: M-Perim-E-O Thermostat,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone: M-Perim-N-O Thermostat,    !- Name
    Thermal Zone: M-Perim-N-O,    !- Zone or ZoneList Name
    Thermal Zone: M-Perim-N-O Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermal Zone: M-Perim-N-O Thermostat,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone: M-Perim-S-O Thermostat,    !- Name
    Thermal Zone: M-Perim-S-O,    !- Zone or ZoneList Name
    Thermal Zone: M-Perim-S-O Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermal Zone: M-Perim-S-O Thermostat,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone: M-Perim-W-O Thermostat,    !- Name
    Thermal Zone: M-Perim-W-O,    !- Zone or ZoneList Name
    Thermal Zone: M-Perim-W-O Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermal Zone: M-Perim-W-O Thermostat,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone: T-Core-Amenity-O Thermostat,    !- Name
    Thermal Zone: T-Core-Amenity-O,    !- Zone or ZoneList Name
    Thermal Zone: T-Core-Amenity-O Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermal Zone: T-Core-Amenity-O Thermostat,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone: T-Core-Core-O Thermostat,    !- Name
    Thermal Zone: T-Core-Core-O,    !- Zone or ZoneList Name
    Thermal Zone: T-Core-Core-O Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermal Zone: T-Core-Core-O Thermostat,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone: T-Core-Teamspace-O Thermostat,    !- Name
    Thermal Zone: T-Core-Teamspace-O,    !- Zone or ZoneList Name
    Thermal Zone: T-Core-Teamspace-O Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermal Zone: T-Core-Teamspace-O Thermostat,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone: T-Perim-E-O Thermostat,    !- Name
    Thermal Zone: T-Perim-E-O,    !- Zone or ZoneList Name
    Thermal Zone: T-Perim-E-O Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermal Zone: T-Perim-E-O Thermostat,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone: T-Perim-N-O Thermostat,    !- Name
    Thermal Zone: T-Perim-N-O,    !- Zone or ZoneList Name
    Thermal Zone: T-Perim-N-O Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermal Zone: T-Perim-N-O Thermostat,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone: T-Perim-S-O Thermostat,    !- Name
    Thermal Zone: T-Perim-S-O,    !- Zone or ZoneList Name
    Thermal Zone: T-Perim-S-O Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermal Zone: T-Perim-S-O Thermostat,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone: T-Perim-W-O Thermostat,    !- Name
    Thermal Zone: T-Perim-W-O,    !- Zone or ZoneList Name
    Thermal Zone: T-Perim-W-O Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermal Zone: T-Perim-W-O Thermostat,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ThermostatSetpoint:DualSetpoint,
    Thermal Zone: G-Core-Amenity-O Thermostat,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermal Zone: G-Core-Core-O Thermostat,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermal Zone: G-Core-Teamspace-O Thermostat,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermal Zone: G-Perim-E-O Thermostat,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermal Zone: G-Perim-N-O Thermostat,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermal Zone: G-Perim-S-O Thermostat,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermal Zone: G-Perim-W-O Thermostat,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermal Zone: M-Core-Amenity-O Thermostat,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermal Zone: M-Core-Core-O Thermostat,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermal Zone: M-Core-Teamspace-O Thermostat,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermal Zone: M-Perim-E-O Thermostat,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermal Zone: M-Perim-N-O Thermostat,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermal Zone: M-Perim-S-O Thermostat,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermal Zone: M-Perim-W-O Thermostat,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermal Zone: T-Core-Amenity-O Thermostat,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermal Zone: T-Core-Core-O Thermostat,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermal Zone: T-Core-Teamspace-O Thermostat,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermal Zone: T-Perim-E-O Thermostat,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermal Zone: T-Perim-N-O Thermostat,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermal Zone: T-Perim-S-O Thermostat,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermal Zone: T-Perim-W-O Thermostat,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 2,                   !- Inlet Node Name
    Node 3,                   !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    0,                        !- Heating Design Capacity Per Floor Area
    0.8,                      !- Fraction of Autosized Heating Design Capacity
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 20,          !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 88,                  !- Inlet Node Name
    Node 89,                  !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    0,                        !- Heating Design Capacity Per Floor Area
    0.8,                      !- Fraction of Autosized Heating Design Capacity
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 3,           !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 28,                  !- Inlet Node Name
    Node 29,                  !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    0,                        !- Heating Design Capacity Per Floor Area
    0.8,                      !- Fraction of Autosized Heating Design Capacity
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 9,           !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 40,                  !- Inlet Node Name
    Node 41,                  !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    0,                        !- Heating Design Capacity Per Floor Area
    0.8,                      !- Fraction of Autosized Heating Design Capacity
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 10,          !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 42,                  !- Inlet Node Name
    Node 45,                  !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    0,                        !- Heating Design Capacity Per Floor Area
    0.8,                      !- Fraction of Autosized Heating Design Capacity
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 18,          !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 84,                  !- Inlet Node Name
    Node 85,                  !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    0,                        !- Heating Design Capacity Per Floor Area
    0.8,                      !- Fraction of Autosized Heating Design Capacity
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 19,          !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 86,                  !- Inlet Node Name
    Node 87,                  !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    0,                        !- Heating Design Capacity Per Floor Area
    0.8,                      !- Fraction of Autosized Heating Design Capacity
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 8,           !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 38,                  !- Inlet Node Name
    Node 39,                  !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    0,                        !- Heating Design Capacity Per Floor Area
    0.8,                      !- Fraction of Autosized Heating Design Capacity
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 11,          !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 49,                  !- Inlet Node Name
    Node 71,                  !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    0,                        !- Heating Design Capacity Per Floor Area
    0.8,                      !- Fraction of Autosized Heating Design Capacity
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 1,           !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 24,                  !- Inlet Node Name
    Node 25,                  !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    0,                        !- Heating Design Capacity Per Floor Area
    0.8,                      !- Fraction of Autosized Heating Design Capacity
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 7,           !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 36,                  !- Inlet Node Name
    Node 37,                  !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    0,                        !- Heating Design Capacity Per Floor Area
    0.8,                      !- Fraction of Autosized Heating Design Capacity
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 4,           !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 30,                  !- Inlet Node Name
    Node 31,                  !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    0,                        !- Heating Design Capacity Per Floor Area
    0.8,                      !- Fraction of Autosized Heating Design Capacity
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 2,           !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 26,                  !- Inlet Node Name
    Node 27,                  !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    0,                        !- Heating Design Capacity Per Floor Area
    0.8,                      !- Fraction of Autosized Heating Design Capacity
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 5,           !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 32,                  !- Inlet Node Name
    Node 33,                  !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    0,                        !- Heating Design Capacity Per Floor Area
    0.8,                      !- Fraction of Autosized Heating Design Capacity
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 15,          !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 78,                  !- Inlet Node Name
    Node 79,                  !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    0,                        !- Heating Design Capacity Per Floor Area
    0.8,                      !- Fraction of Autosized Heating Design Capacity
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 14,          !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 76,                  !- Inlet Node Name
    Node 77,                  !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    0,                        !- Heating Design Capacity Per Floor Area
    0.8,                      !- Fraction of Autosized Heating Design Capacity
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 12,          !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 72,                  !- Inlet Node Name
    Node 73,                  !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    0,                        !- Heating Design Capacity Per Floor Area
    0.8,                      !- Fraction of Autosized Heating Design Capacity
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 6,           !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 34,                  !- Inlet Node Name
    Node 35,                  !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    0,                        !- Heating Design Capacity Per Floor Area
    0.8,                      !- Fraction of Autosized Heating Design Capacity
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 17,          !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 82,                  !- Inlet Node Name
    Node 83,                  !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    0,                        !- Heating Design Capacity Per Floor Area
    0.8,                      !- Fraction of Autosized Heating Design Capacity
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 16,          !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 80,                  !- Inlet Node Name
    Node 81,                  !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    0,                        !- Heating Design Capacity Per Floor Area
    0.8,                      !- Fraction of Autosized Heating Design Capacity
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 13,          !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 74,                  !- Inlet Node Name
    Node 75,                  !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    0,                        !- Heating Design Capacity Per Floor Area
    0.8,                      !- Fraction of Autosized Heating Design Capacity
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht,               !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Thermal Zone: G-Core-Amenity-O Supply Air Node,    !- Air Outlet Node Name
    Node 1,                   !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    90.1-2010 - Office - BreakRoom Ventilation;    !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 1,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Thermal Zone: G-Core-Core-O Supply Air Node,    !- Air Outlet Node Name
    Node 4,                   !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    90.1-2010 - Office - Corridor Ventilation;    !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 2,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Thermal Zone: G-Core-Teamspace-O Supply Air Node,    !- Air Outlet Node Name
    Node 5,                   !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    90.1-2010 - Office - OpenOffice Ventilation;    !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 3,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Thermal Zone: G-Perim-E-O Supply Air Node,    !- Air Outlet Node Name
    Node 6,                   !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    90.1-2010 - Office - OpenOffice Ventilation;    !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 4,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Thermal Zone: G-Perim-N-O Supply Air Node,    !- Air Outlet Node Name
    Node 7,                   !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    90.1-2010 - Office - OpenOffice Ventilation;    !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 5,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Thermal Zone: G-Perim-S-O Supply Air Node,    !- Air Outlet Node Name
    Node 8,                   !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    90.1-2010 - Office - OpenOffice Ventilation;    !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 6,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Thermal Zone: G-Perim-W-O Supply Air Node,    !- Air Outlet Node Name
    Node 9,                   !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    90.1-2010 - Office - OpenOffice Ventilation;    !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 7,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Thermal Zone: M-Core-Amenity-O Supply Air Node,    !- Air Outlet Node Name
    Node 10,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    90.1-2010 - Office - BreakRoom Ventilation;    !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 8,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Thermal Zone: M-Core-Core-O Supply Air Node,    !- Air Outlet Node Name
    Node 11,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    90.1-2010 - Office - Corridor Ventilation;    !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 9,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Thermal Zone: M-Core-Teamspace-O Supply Air Node,    !- Air Outlet Node Name
    Node 12,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    90.1-2010 - Office - OpenOffice Ventilation;    !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 10,            !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Thermal Zone: M-Perim-E-O Supply Air Node,    !- Air Outlet Node Name
    Node 13,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    90.1-2010 - Office - OpenOffice Ventilation;    !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 11,            !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Thermal Zone: M-Perim-N-O Supply Air Node,    !- Air Outlet Node Name
    Node 14,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    90.1-2010 - Office - OpenOffice Ventilation;    !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 12,            !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Thermal Zone: M-Perim-S-O Supply Air Node,    !- Air Outlet Node Name
    Node 15,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    90.1-2010 - Office - OpenOffice Ventilation;    !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 13,            !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Thermal Zone: M-Perim-W-O Supply Air Node,    !- Air Outlet Node Name
    Node 16,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    90.1-2010 - Office - OpenOffice Ventilation;    !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 14,            !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Thermal Zone: T-Core-Amenity-O Supply Air Node,    !- Air Outlet Node Name
    Node 17,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    90.1-2010 - Office - BreakRoom Ventilation;    !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 15,            !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Thermal Zone: T-Core-Core-O Supply Air Node,    !- Air Outlet Node Name
    Node 18,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    90.1-2010 - Office - Corridor Ventilation;    !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 16,            !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Thermal Zone: T-Core-Teamspace-O Supply Air Node,    !- Air Outlet Node Name
    Node 19,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    90.1-2010 - Office - OpenOffice Ventilation;    !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 17,            !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Thermal Zone: T-Perim-E-O Supply Air Node,    !- Air Outlet Node Name
    Node 20,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    90.1-2010 - Office - OpenOffice Ventilation;    !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 18,            !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Thermal Zone: T-Perim-N-O Supply Air Node,    !- Air Outlet Node Name
    Node 21,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    90.1-2010 - Office - OpenOffice Ventilation;    !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 19,            !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Thermal Zone: T-Perim-S-O Supply Air Node,    !- Air Outlet Node Name
    Node 22,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    90.1-2010 - Office - OpenOffice Ventilation;    !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    VAV No Rht 20,            !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Thermal Zone: T-Perim-W-O Supply Air Node,    !- Air Outlet Node Name
    Node 23,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    Autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    90.1-2010 - Office - OpenOffice Ventilation;    !- Design Specification Outdoor Air Object Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht,           !- Name
    Thermal Zone: G-Core-Amenity-O Supply Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht;               !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 1,         !- Name
    Thermal Zone: G-Core-Core-O Supply Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 1;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 2,         !- Name
    Thermal Zone: G-Core-Teamspace-O Supply Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 2;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 3,         !- Name
    Thermal Zone: G-Perim-E-O Supply Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 3;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 4,         !- Name
    Thermal Zone: G-Perim-N-O Supply Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 4;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 5,         !- Name
    Thermal Zone: G-Perim-S-O Supply Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 5;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 6,         !- Name
    Thermal Zone: G-Perim-W-O Supply Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 6;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 7,         !- Name
    Thermal Zone: M-Core-Amenity-O Supply Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 7;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 8,         !- Name
    Thermal Zone: M-Core-Core-O Supply Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 8;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 9,         !- Name
    Thermal Zone: M-Core-Teamspace-O Supply Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 9;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 10,        !- Name
    Thermal Zone: M-Perim-E-O Supply Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 10;            !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 11,        !- Name
    Thermal Zone: M-Perim-N-O Supply Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 11;            !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 12,        !- Name
    Thermal Zone: M-Perim-S-O Supply Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 12;            !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 13,        !- Name
    Thermal Zone: M-Perim-W-O Supply Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 13;            !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 14,        !- Name
    Thermal Zone: T-Core-Amenity-O Supply Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 14;            !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 15,        !- Name
    Thermal Zone: T-Core-Core-O Supply Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 15;            !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 16,        !- Name
    Thermal Zone: T-Core-Teamspace-O Supply Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 16;            !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 17,        !- Name
    Thermal Zone: T-Perim-E-O Supply Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 17;            !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 18,        !- Name
    Thermal Zone: T-Perim-N-O Supply Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 18;            !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 19,        !- Name
    Thermal Zone: T-Perim-S-O Supply Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 19;            !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV No Rht 20,        !- Name
    Thermal Zone: T-Perim-W-O Supply Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    VAV No Rht 20;            !- Air Terminal Name

ZoneHVAC:EquipmentList,
    Thermal Zone: G-Core-Amenity-O Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht,           !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 2 Object Type
    HW Baseboard,             !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone: G-Core-Core-O Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 1,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 2 Object Type
    HW Baseboard 20,          !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone: G-Core-Teamspace-O Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 2,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 2 Object Type
    HW Baseboard 3,           !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone: G-Perim-E-O Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 3,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 2 Object Type
    HW Baseboard 9,           !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone: G-Perim-N-O Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 4,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 2 Object Type
    HW Baseboard 10,          !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone: G-Perim-S-O Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 5,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 2 Object Type
    HW Baseboard 18,          !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone: G-Perim-W-O Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 6,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 2 Object Type
    HW Baseboard 19,          !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone: M-Core-Amenity-O Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 7,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 2 Object Type
    HW Baseboard 8,           !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone: M-Core-Core-O Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 8,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 2 Object Type
    HW Baseboard 11,          !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone: M-Core-Teamspace-O Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 9,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 2 Object Type
    HW Baseboard 1,           !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone: M-Perim-E-O Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 10,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 2 Object Type
    HW Baseboard 7,           !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone: M-Perim-N-O Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 11,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 2 Object Type
    HW Baseboard 4,           !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone: M-Perim-S-O Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 12,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 2 Object Type
    HW Baseboard 2,           !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone: M-Perim-W-O Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 13,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 2 Object Type
    HW Baseboard 5,           !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone: T-Core-Amenity-O Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 14,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 2 Object Type
    HW Baseboard 15,          !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone: T-Core-Core-O Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 15,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 2 Object Type
    HW Baseboard 14,          !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone: T-Core-Teamspace-O Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 16,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 2 Object Type
    HW Baseboard 12,          !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone: T-Perim-E-O Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 17,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 2 Object Type
    HW Baseboard 6,           !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone: T-Perim-N-O Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 18,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 2 Object Type
    HW Baseboard 17,          !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone: T-Perim-S-O Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 19,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 2 Object Type
    HW Baseboard 16,          !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone: T-Perim-W-O Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV No Rht 20,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 2 Object Type
    HW Baseboard 13,          !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone: G-Core-Amenity-O,    !- Zone Name
    Thermal Zone: G-Core-Amenity-O Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone: G-Core-Amenity-O Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: G-Core-Amenity-O Zone Air Node,    !- Zone Air Node Name
    Thermal Zone: G-Core-Amenity-O Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone: G-Core-Core-O,    !- Zone Name
    Thermal Zone: G-Core-Core-O Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone: G-Core-Core-O Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: G-Core-Core-O Zone Air Node,    !- Zone Air Node Name
    Thermal Zone: G-Core-Core-O Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone: G-Core-Teamspace-O,    !- Zone Name
    Thermal Zone: G-Core-Teamspace-O Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone: G-Core-Teamspace-O Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: G-Core-Teamspace-O Zone Air Node,    !- Zone Air Node Name
    Thermal Zone: G-Core-Teamspace-O Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone: G-Perim-E-O,    !- Zone Name
    Thermal Zone: G-Perim-E-O Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone: G-Perim-E-O Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: G-Perim-E-O Zone Air Node,    !- Zone Air Node Name
    Thermal Zone: G-Perim-E-O Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone: G-Perim-N-O,    !- Zone Name
    Thermal Zone: G-Perim-N-O Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone: G-Perim-N-O Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: G-Perim-N-O Zone Air Node,    !- Zone Air Node Name
    Thermal Zone: G-Perim-N-O Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone: G-Perim-S-O,    !- Zone Name
    Thermal Zone: G-Perim-S-O Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone: G-Perim-S-O Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: G-Perim-S-O Zone Air Node,    !- Zone Air Node Name
    Thermal Zone: G-Perim-S-O Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone: G-Perim-W-O,    !- Zone Name
    Thermal Zone: G-Perim-W-O Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone: G-Perim-W-O Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: G-Perim-W-O Zone Air Node,    !- Zone Air Node Name
    Thermal Zone: G-Perim-W-O Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone: M-Core-Amenity-O,    !- Zone Name
    Thermal Zone: M-Core-Amenity-O Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone: M-Core-Amenity-O Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: M-Core-Amenity-O Zone Air Node,    !- Zone Air Node Name
    Thermal Zone: M-Core-Amenity-O Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone: M-Core-Core-O,    !- Zone Name
    Thermal Zone: M-Core-Core-O Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone: M-Core-Core-O Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: M-Core-Core-O Zone Air Node,    !- Zone Air Node Name
    Thermal Zone: M-Core-Core-O Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone: M-Core-Teamspace-O,    !- Zone Name
    Thermal Zone: M-Core-Teamspace-O Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone: M-Core-Teamspace-O Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: M-Core-Teamspace-O Zone Air Node,    !- Zone Air Node Name
    Thermal Zone: M-Core-Teamspace-O Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone: M-Perim-E-O,    !- Zone Name
    Thermal Zone: M-Perim-E-O Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone: M-Perim-E-O Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: M-Perim-E-O Zone Air Node,    !- Zone Air Node Name
    Thermal Zone: M-Perim-E-O Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone: M-Perim-N-O,    !- Zone Name
    Thermal Zone: M-Perim-N-O Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone: M-Perim-N-O Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: M-Perim-N-O Zone Air Node,    !- Zone Air Node Name
    Thermal Zone: M-Perim-N-O Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone: M-Perim-S-O,    !- Zone Name
    Thermal Zone: M-Perim-S-O Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone: M-Perim-S-O Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: M-Perim-S-O Zone Air Node,    !- Zone Air Node Name
    Thermal Zone: M-Perim-S-O Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone: M-Perim-W-O,    !- Zone Name
    Thermal Zone: M-Perim-W-O Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone: M-Perim-W-O Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: M-Perim-W-O Zone Air Node,    !- Zone Air Node Name
    Thermal Zone: M-Perim-W-O Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone: T-Core-Amenity-O,    !- Zone Name
    Thermal Zone: T-Core-Amenity-O Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone: T-Core-Amenity-O Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: T-Core-Amenity-O Zone Air Node,    !- Zone Air Node Name
    Thermal Zone: T-Core-Amenity-O Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone: T-Core-Core-O,    !- Zone Name
    Thermal Zone: T-Core-Core-O Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone: T-Core-Core-O Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: T-Core-Core-O Zone Air Node,    !- Zone Air Node Name
    Thermal Zone: T-Core-Core-O Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone: T-Core-Teamspace-O,    !- Zone Name
    Thermal Zone: T-Core-Teamspace-O Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone: T-Core-Teamspace-O Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: T-Core-Teamspace-O Zone Air Node,    !- Zone Air Node Name
    Thermal Zone: T-Core-Teamspace-O Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone: T-Perim-E-O,    !- Zone Name
    Thermal Zone: T-Perim-E-O Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone: T-Perim-E-O Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: T-Perim-E-O Zone Air Node,    !- Zone Air Node Name
    Thermal Zone: T-Perim-E-O Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone: T-Perim-N-O,    !- Zone Name
    Thermal Zone: T-Perim-N-O Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone: T-Perim-N-O Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: T-Perim-N-O Zone Air Node,    !- Zone Air Node Name
    Thermal Zone: T-Perim-N-O Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone: T-Perim-S-O,    !- Zone Name
    Thermal Zone: T-Perim-S-O Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone: T-Perim-S-O Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: T-Perim-S-O Zone Air Node,    !- Zone Air Node Name
    Thermal Zone: T-Perim-S-O Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone: T-Perim-W-O,    !- Zone Name
    Thermal Zone: T-Perim-W-O Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone: T-Perim-W-O Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Thermal Zone: T-Perim-W-O Zone Air Node,    !- Zone Air Node Name
    Thermal Zone: T-Perim-W-O Return Node List;    !- Zone Return Air Node or NodeList Name

Fan:VariableVolume,
    AHU-G Relief Fan Variable Volume,    !- Name
    Ventilation Schedule,     !- Availability Schedule Name
    0.69,                     !- Fan Total Efficiency
    747.26673,                !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    Fraction,                 !- Fan Power Minimum Flow Rate Input Method
    0.3,                      !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    AHU-G Supply Inlet Node,    !- Air Inlet Node Name
    Node 90,                  !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

Fan:VariableVolume,
    AHU-G Supply Fan Variable Volume,    !- Name
    Ventilation Schedule,     !- Availability Schedule Name
    0.69,                     !- Fan Total Efficiency
    871.811185,               !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    Fraction,                 !- Fan Power Minimum Flow Rate Input Method
    0.3,                      !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    AHU-G Post Heating Coil Node,    !- Air Inlet Node Name
    AHU-G Supply Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

Fan:VariableVolume,
    AHU-M Relief Fan Variable Volume,    !- Name
    Ventilation Schedule,     !- Availability Schedule Name
    0.69,                     !- Fan Total Efficiency
    747.26673,                !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    Fraction,                 !- Fan Power Minimum Flow Rate Input Method
    0.3,                      !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    AHU-M Supply Inlet Node,    !- Air Inlet Node Name
    Node 91,                  !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

Fan:VariableVolume,
    AHU-M Supply Fan Variable Volume,    !- Name
    Ventilation Schedule,     !- Availability Schedule Name
    0.69,                     !- Fan Total Efficiency
    871.811185,               !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    Fraction,                 !- Fan Power Minimum Flow Rate Input Method
    0.3,                      !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    AHU-M Post Heating Coil Node,    !- Air Inlet Node Name
    AHU-M Supply Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

Fan:VariableVolume,
    AHU-T Relief Fan Variable Volume,    !- Name
    Ventilation Schedule,     !- Availability Schedule Name
    0.69,                     !- Fan Total Efficiency
    747.26673,                !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    Fraction,                 !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    AHU-T Supply Inlet Node,    !- Air Inlet Node Name
    Node 92,                  !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

Fan:VariableVolume,
    AHU-T Supply Fan Variable Volume,    !- Name
    Ventilation Schedule,     !- Availability Schedule Name
    0.69,                     !- Fan Total Efficiency
    871.811185,               !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    Fraction,                 !- Fan Power Minimum Flow Rate Input Method
    0.3,                      !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    AHU-T Post Heating Coil Node,    !- Air Inlet Node Name
    AHU-T Supply Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

Coil:Cooling:Water,
    Coil Cooling Water 1,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    12.7777777777778,         !- Design Inlet Water Temperature
    36.1111111111111,         !- Design Inlet Air Temperature
    15.5555555555556,         !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Node 97,                  !- Water Inlet Node Name
    Node 98,                  !- Water Outlet Node Name
    AHU-G Mixed Air Node,     !- Air Inlet Node Name
    AHU-G Post Cooling Coil Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

Coil:Cooling:Water,
    Coil Cooling Water 2,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    12.7777777777778,         !- Design Inlet Water Temperature
    36.1111111111111,         !- Design Inlet Air Temperature
    15.5555555555556,         !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Node 133,                 !- Water Inlet Node Name
    Node 134,                 !- Water Outlet Node Name
    AHU-M Mixed Air Node,     !- Air Inlet Node Name
    AHU-M Post Cooling Coil Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

Coil:Cooling:Water,
    Coil Cooling Water 3,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    12.7777777777778,         !- Design Inlet Water Temperature
    36.1111111111111,         !- Design Inlet Air Temperature
    15.5555555555556,         !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Node 169,                 !- Water Inlet Node Name
    Node 170,                 !- Water Outlet Node Name
    AHU-T Mixed Air Node,     !- Air Inlet Node Name
    AHU-T Post Cooling Coil Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

Coil:Heating:Water,
    Coil Heating Water 1,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 94,                  !- Water Inlet Node Name
    Node 95,                  !- Water Outlet Node Name
    AHU-G Post Cooling Coil Node,    !- Air Inlet Node Name
    AHU-G Post Heating Coil Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    48.8888888888889,         !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40.5555555555556,         !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water 2,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 130,                 !- Water Inlet Node Name
    Node 131,                 !- Water Outlet Node Name
    AHU-M Post Cooling Coil Node,    !- Air Inlet Node Name
    AHU-M Post Heating Coil Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    48.8888888888889,         !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40.5555555555556,         !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water 3,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 166,                 !- Water Inlet Node Name
    Node 167,                 !- Water Outlet Node Name
    AHU-T Post Cooling Coil Node,    !- Air Inlet Node Name
    AHU-T Post Heating Coil Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    48.8888888888889,         !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40.5555555555556,         !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

HeatExchanger:AirToAir:SensibleAndLatent,
    AHU-G ERV,                !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0.63,                     !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0.63,                     !- Latent Effectiveness at 75 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 100 Cooling Air Flow
    0.63,                     !- Latent Effectiveness at 100 Cooling Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Cooling Air Flow
    0.63,                     !- Latent Effectiveness at 75 Cooling Air Flow
    AHU-G Outdoor Air Node,    !- Supply Air Inlet Node Name
    AHU-G ERV Supply Node,    !- Supply Air Outlet Node Name
    AHU-G ERV Relief Node,    !- Exhaust Air Inlet Node Name
    AHU-G Relief Air Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    None,                     !- Frost Control Type
    -6.66666666666663,        !- Threshold Temperature
    0,                        !- Initial Defrost Time Fraction
    0,                        !- Rate of Defrost Time Fraction Increase
    Yes;                      !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    AHU-M ERV,                !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0.63,                     !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0.63,                     !- Latent Effectiveness at 75 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 100 Cooling Air Flow
    0.63,                     !- Latent Effectiveness at 100 Cooling Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Cooling Air Flow
    0.63,                     !- Latent Effectiveness at 75 Cooling Air Flow
    AHU-M Outdoor Air Node,    !- Supply Air Inlet Node Name
    AHU-M ERV Supply Node,    !- Supply Air Outlet Node Name
    AHU-M ERV Relief Node,    !- Exhaust Air Inlet Node Name
    AHU-M Relief Air Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    None,                     !- Frost Control Type
    -12.2,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    0.024,                    !- Rate of Defrost Time Fraction Increase
    Yes;                      !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    AHU-T ERV,                !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0.63,                     !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0.63,                     !- Latent Effectiveness at 75 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 100 Cooling Air Flow
    0.63,                     !- Latent Effectiveness at 100 Cooling Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Cooling Air Flow
    0.63,                     !- Latent Effectiveness at 75 Cooling Air Flow
    AHU-T Outdoor Air Node,    !- Supply Air Inlet Node Name
    AHU-T ERV Supply Node,    !- Supply Air Outlet Node Name
    AHU-T ERV Relief Node,    !- Exhaust Air Inlet Node Name
    AHU-T Relief Air Node,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    None,                     !- Frost Control Type
    -12.2,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    0.024,                    !- Rate of Defrost Time Fraction Increase
    Yes;                      !- Economizer Lockout

Controller:WaterCoil,
    Controller Water Coil 2,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    AHU-G Post Cooling Coil Node,    !- Sensor Node Name
    Node 97,                  !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:WaterCoil,
    Controller Water Coil 1,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    AHU-G Post Heating Coil Node,    !- Sensor Node Name
    Node 94,                  !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:WaterCoil,
    Controller Water Coil 4,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    AHU-M Post Cooling Coil Node,    !- Sensor Node Name
    Node 133,                 !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:WaterCoil,
    Controller Water Coil 3,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    AHU-M Post Heating Coil Node,    !- Sensor Node Name
    Node 130,                 !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:WaterCoil,
    Controller Water Coil 6,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    AHU-T Post Cooling Coil Node,    !- Sensor Node Name
    Node 169,                 !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:WaterCoil,
    Controller Water Coil 5,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    AHU-T Post Heating Coil Node,    !- Sensor Node Name
    Node 166,                 !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:OutdoorAir,
    AHU-G Controller Outdoor Air,    !- Name
    AHU-G ERV Relief Node,    !- Relief Air Outlet Node Name
    Node 90,                  !- Return Air Node Name
    AHU-G Mixed Air Node,     !- Mixed Air Node Name
    AHU-G Outdoor Air Node,    !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    FixedDryBulb,             !- Economizer Control Type
    MinimumFlowWithBypass,    !- Economizer Control Action Type
    21.1111111111111,         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    Ventilation Schedule,     !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU-M Controller Outdoor Air,    !- Name
    AHU-M ERV Relief Node,    !- Relief Air Outlet Node Name
    Node 91,                  !- Return Air Node Name
    AHU-M Mixed Air Node,     !- Mixed Air Node Name
    AHU-M Outdoor Air Node,    !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    FixedDryBulb,             !- Economizer Control Type
    MinimumFlowWithBypass,    !- Economizer Control Action Type
    21.1111111111111,         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    Ventilation Schedule,     !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU-T Controller Outdoor Air,    !- Name
    AHU-T ERV Relief Node,    !- Relief Air Outlet Node Name
    Node 92,                  !- Return Air Node Name
    AHU-T Mixed Air Node,     !- Mixed Air Node Name
    AHU-T Outdoor Air Node,    !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    FixedDryBulb,             !- Economizer Control Type
    MinimumFlowWithBypass,    !- Economizer Control Action Type
    21.1111111111111,         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    Ventilation Schedule,     !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;    !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Thermal Zone: G-Core-Amenity-O,    !- Zone or ZoneList 1 Name
    90.1-2010 - Office - BreakRoom Ventilation,    !- Design Specification Outdoor Air Object Name 1
    ,                         !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone: G-Core-Core-O,    !- Zone or ZoneList 2 Name
    90.1-2010 - Office - Corridor Ventilation,    !- Design Specification Outdoor Air Object Name 2
    ,                         !- Design Specification Zone Air Distribution Object Name 2
    Thermal Zone: G-Core-Teamspace-O,    !- Zone or ZoneList 3 Name
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name 3
    ,                         !- Design Specification Zone Air Distribution Object Name 3
    Thermal Zone: G-Perim-E-O,    !- Zone or ZoneList 4 Name
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name 4
    ,                         !- Design Specification Zone Air Distribution Object Name 4
    Thermal Zone: G-Perim-N-O,    !- Zone or ZoneList 5 Name
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name 5
    ,                         !- Design Specification Zone Air Distribution Object Name 5
    Thermal Zone: G-Perim-S-O,    !- Zone or ZoneList 6 Name
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name 6
    ,                         !- Design Specification Zone Air Distribution Object Name 6
    Thermal Zone: G-Perim-W-O,    !- Zone or ZoneList 7 Name
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name 7
    ;                         !- Design Specification Zone Air Distribution Object Name 7

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Thermal Zone: M-Core-Amenity-O,    !- Zone or ZoneList 1 Name
    90.1-2010 - Office - BreakRoom Ventilation,    !- Design Specification Outdoor Air Object Name 1
    ,                         !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone: M-Core-Core-O,    !- Zone or ZoneList 2 Name
    90.1-2010 - Office - Corridor Ventilation,    !- Design Specification Outdoor Air Object Name 2
    ,                         !- Design Specification Zone Air Distribution Object Name 2
    Thermal Zone: M-Core-Teamspace-O,    !- Zone or ZoneList 3 Name
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name 3
    ,                         !- Design Specification Zone Air Distribution Object Name 3
    Thermal Zone: M-Perim-E-O,    !- Zone or ZoneList 4 Name
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name 4
    ,                         !- Design Specification Zone Air Distribution Object Name 4
    Thermal Zone: M-Perim-N-O,    !- Zone or ZoneList 5 Name
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name 5
    ,                         !- Design Specification Zone Air Distribution Object Name 5
    Thermal Zone: M-Perim-S-O,    !- Zone or ZoneList 6 Name
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name 6
    ,                         !- Design Specification Zone Air Distribution Object Name 6
    Thermal Zone: M-Perim-W-O,    !- Zone or ZoneList 7 Name
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name 7
    ;                         !- Design Specification Zone Air Distribution Object Name 7

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Thermal Zone: T-Core-Amenity-O,    !- Zone or ZoneList 1 Name
    90.1-2010 - Office - BreakRoom Ventilation,    !- Design Specification Outdoor Air Object Name 1
    ,                         !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone: T-Core-Core-O,    !- Zone or ZoneList 2 Name
    90.1-2010 - Office - Corridor Ventilation,    !- Design Specification Outdoor Air Object Name 2
    ,                         !- Design Specification Zone Air Distribution Object Name 2
    Thermal Zone: T-Core-Teamspace-O,    !- Zone or ZoneList 3 Name
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name 3
    ,                         !- Design Specification Zone Air Distribution Object Name 3
    Thermal Zone: T-Perim-E-O,    !- Zone or ZoneList 4 Name
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name 4
    ,                         !- Design Specification Zone Air Distribution Object Name 4
    Thermal Zone: T-Perim-N-O,    !- Zone or ZoneList 5 Name
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name 5
    ,                         !- Design Specification Zone Air Distribution Object Name 5
    Thermal Zone: T-Perim-S-O,    !- Zone or ZoneList 6 Name
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name 6
    ,                         !- Design Specification Zone Air Distribution Object Name 6
    Thermal Zone: T-Perim-W-O,    !- Zone or ZoneList 7 Name
    90.1-2010 - Office - OpenOffice Ventilation,    !- Design Specification Outdoor Air Object Name 7
    ;                         !- Design Specification Zone Air Distribution Object Name 7

AirLoopHVAC:ControllerList,
    AHU-G Controllers,        !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 2,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    Controller Water Coil 1;    !- Controller 2 Name

AirLoopHVAC:ControllerList,
    AHU-G Outdoor Air System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    AHU-G Controller Outdoor Air;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU-M Controllers,        !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 4,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    Controller Water Coil 3;    !- Controller 2 Name

AirLoopHVAC:ControllerList,
    AHU-M Outdoor Air System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    AHU-M Controller Outdoor Air;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU-T Controllers,        !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 6,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    Controller Water Coil 5;    !- Controller 2 Name

AirLoopHVAC:ControllerList,
    AHU-T Outdoor Air System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    AHU-T Controller Outdoor Air;    !- Controller 1 Name

AirLoopHVAC,
    AHU-G,                    !- Name
    AHU-G Controllers,        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    AHU-G Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    AHU-G Supply Inlet Node,    !- Supply Side Inlet Node Name
    AHU-G Demand Outlet Node,    !- Demand Side Outlet Node Name
    AHU-G Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    AHU-G Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    AHU-M,                    !- Name
    AHU-M Controllers,        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    AHU-M Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    AHU-M Supply Inlet Node,    !- Supply Side Inlet Node Name
    AHU-M Demand Outlet Node,    !- Demand Side Outlet Node Name
    AHU-M Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    AHU-M Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    AHU-T,                    !- Name
    AHU-T Controllers,        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    AHU-T Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    AHU-T Supply Inlet Node,    !- Supply Side Inlet Node Name
    AHU-T Demand Outlet Node,    !- Demand Side Outlet Node Name
    AHU-T Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    AHU-T Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU-G Outdoor Air System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    AHU-G Outdoor Air System Outdoor Air Mixer,    !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,    !- Component 2 Object Type
    AHU-G ERV;                !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU-M Outdoor Air System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    AHU-M Outdoor Air System Outdoor Air Mixer,    !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,    !- Component 2 Object Type
    AHU-M ERV;                !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU-T Outdoor Air System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    AHU-T Outdoor Air System Outdoor Air Mixer,    !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,    !- Component 2 Object Type
    AHU-T ERV;                !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem,
    AHU-G Outdoor Air System,    !- Name
    AHU-G Outdoor Air System Controller List,    !- Controller List Name
    AHU-G Outdoor Air System Equipment List;    !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU-M Outdoor Air System,    !- Name
    AHU-M Outdoor Air System Controller List,    !- Controller List Name
    AHU-M Outdoor Air System Equipment List;    !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU-T Outdoor Air System,    !- Name
    AHU-T Outdoor Air System Controller List,    !- Controller List Name
    AHU-T Outdoor Air System Equipment List;    !- Outdoor Air Equipment List Name

OutdoorAir:Mixer,
    AHU-G Outdoor Air System Outdoor Air Mixer,    !- Name
    AHU-G Mixed Air Node,     !- Mixed Air Node Name
    AHU-G ERV Supply Node,    !- Outdoor Air Stream Node Name
    AHU-G ERV Relief Node,    !- Relief Air Stream Node Name
    Node 90;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU-M Outdoor Air System Outdoor Air Mixer,    !- Name
    AHU-M Mixed Air Node,     !- Mixed Air Node Name
    AHU-M ERV Supply Node,    !- Outdoor Air Stream Node Name
    AHU-M ERV Relief Node,    !- Relief Air Stream Node Name
    Node 91;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU-T Outdoor Air System Outdoor Air Mixer,    !- Name
    AHU-T Mixed Air Node,     !- Mixed Air Node Name
    AHU-T ERV Supply Node,    !- Outdoor Air Stream Node Name
    AHU-T ERV Relief Node,    !- Relief Air Stream Node Name
    Node 92;                  !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,    !- Name
    AHU-G Demand Inlet Node,    !- Inlet Node Name
    Node 9,                   !- Outlet 1 Node Name
    Node 6,                   !- Outlet 2 Node Name
    Node 4,                   !- Outlet 3 Node Name
    Node 1,                   !- Outlet 4 Node Name
    Node 7,                   !- Outlet 5 Node Name
    Node 8,                   !- Outlet 6 Node Name
    Node 5;                   !- Outlet 7 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,    !- Name
    AHU-M Demand Inlet Node,    !- Inlet Node Name
    Node 16,                  !- Outlet 1 Node Name
    Node 14,                  !- Outlet 2 Node Name
    Node 10,                  !- Outlet 3 Node Name
    Node 15,                  !- Outlet 4 Node Name
    Node 11,                  !- Outlet 5 Node Name
    Node 13,                  !- Outlet 6 Node Name
    Node 12;                  !- Outlet 7 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,    !- Name
    AHU-T Demand Inlet Node,    !- Inlet Node Name
    Node 19,                  !- Outlet 1 Node Name
    Node 18,                  !- Outlet 2 Node Name
    Node 22,                  !- Outlet 3 Node Name
    Node 17,                  !- Outlet 4 Node Name
    Node 23,                  !- Outlet 5 Node Name
    Node 20,                  !- Outlet 6 Node Name
    Node 21;                  !- Outlet 7 Node Name

AirLoopHVAC:SupplyPath,
    AHU-G AHU-G Demand Inlet Node Supply Path,    !- Name
    AHU-G Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU-M AHU-M Demand Inlet Node Supply Path,    !- Name
    AHU-M Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU-T AHU-T Demand Inlet Node Supply Path,    !- Name
    AHU-T Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,    !- Name
    AHU-G Demand Outlet Node,    !- Outlet Node Name
    Node 199,                 !- Inlet 1 Node Name
    Node 196,                 !- Inlet 2 Node Name
    Node 337,                 !- Inlet 3 Node Name
    Node 336,                 !- Inlet 4 Node Name
    Node 197,                 !- Inlet 5 Node Name
    Node 198,                 !- Inlet 6 Node Name
    Node 195;                 !- Inlet 7 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,    !- Name
    AHU-M Demand Outlet Node,    !- Outlet Node Name
    Node 204,                 !- Inlet 1 Node Name
    Node 202,                 !- Inlet 2 Node Name
    Node 338,                 !- Inlet 3 Node Name
    Node 203,                 !- Inlet 4 Node Name
    Node 339,                 !- Inlet 5 Node Name
    Node 201,                 !- Inlet 6 Node Name
    Node 200;                 !- Inlet 7 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,    !- Name
    AHU-T Demand Outlet Node,    !- Outlet Node Name
    Node 205,                 !- Inlet 1 Node Name
    Node 341,                 !- Inlet 2 Node Name
    Node 208,                 !- Inlet 3 Node Name
    Node 340,                 !- Inlet 4 Node Name
    Node 209,                 !- Inlet 5 Node Name
    Node 206,                 !- Inlet 6 Node Name
    Node 207;                 !- Inlet 7 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 5,    !- Name
    Thermal Zone: G-Perim-W-S,    !- Zone Name
    Thermal Zone: G-Perim-W-S Zone Air Node,    !- Zone Node Name
    Node 199,                 !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Thermal Zone: G-Perim-W-O Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 2,    !- Name
    Thermal Zone: G-Perim-E-S,    !- Zone Name
    Thermal Zone: G-Perim-E-S Zone Air Node,    !- Zone Node Name
    Node 196,                 !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Thermal Zone: G-Perim-E-O Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 17,    !- Name
    Thermal Zone: G-Core-Core-S,    !- Zone Name
    Thermal Zone: G-Core-Core-S Zone Air Node,    !- Zone Node Name
    Node 337,                 !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Thermal Zone: G-Core-Core-O Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 16,    !- Name
    Thermal Zone: G-Core-Amenity-S,    !- Zone Name
    Thermal Zone: G-Core-Amenity-S Zone Air Node,    !- Zone Node Name
    Node 336,                 !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Thermal Zone: G-Core-Amenity-O Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 3,    !- Name
    Thermal Zone: G-Perim-N-S,    !- Zone Name
    Thermal Zone: G-Perim-N-S Zone Air Node,    !- Zone Node Name
    Node 197,                 !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Thermal Zone: G-Perim-N-O Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 4,    !- Name
    Thermal Zone: G-Perim-S-S,    !- Zone Name
    Thermal Zone: G-Perim-S-S Zone Air Node,    !- Zone Node Name
    Node 198,                 !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Thermal Zone: G-Perim-S-O Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 1,    !- Name
    Thermal Zone: G-Core-Teamspace-S,    !- Zone Name
    Thermal Zone: G-Core-Teamspace-S Zone Air Node,    !- Zone Node Name
    Node 195,                 !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Thermal Zone: G-Core-Teamspace-O Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 10,    !- Name
    Thermal Zone: M-Perim-W-S,    !- Zone Name
    Thermal Zone: M-Perim-W-S Zone Air Node,    !- Zone Node Name
    Node 204,                 !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Thermal Zone: M-Perim-W-O Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 8,    !- Name
    Thermal Zone: M-Perim-N-S,    !- Zone Name
    Thermal Zone: M-Perim-N-S Zone Air Node,    !- Zone Node Name
    Node 202,                 !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Thermal Zone: M-Perim-N-O Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 18,    !- Name
    Thermal Zone: M-Core-Amenity-S,    !- Zone Name
    Thermal Zone: M-Core-Amenity-S Zone Air Node,    !- Zone Node Name
    Node 338,                 !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Thermal Zone: M-Core-Amenity-O Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 9,    !- Name
    Thermal Zone: M-Perim-S-S,    !- Zone Name
    Thermal Zone: M-Perim-S-S Zone Air Node,    !- Zone Node Name
    Node 203,                 !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Thermal Zone: M-Perim-S-O Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 19,    !- Name
    Thermal Zone: M-Core-Core-S,    !- Zone Name
    Thermal Zone: M-Core-Core-S Zone Air Node,    !- Zone Node Name
    Node 339,                 !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Thermal Zone: M-Core-Core-O Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 7,    !- Name
    Thermal Zone: M-Perim-E-S,    !- Zone Name
    Thermal Zone: M-Perim-E-S Zone Air Node,    !- Zone Node Name
    Node 201,                 !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Thermal Zone: M-Perim-E-O Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 6,    !- Name
    Thermal Zone: M-Core-Teamspace-S,    !- Zone Name
    Thermal Zone: M-Core-Teamspace-S Zone Air Node,    !- Zone Node Name
    Node 200,                 !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Thermal Zone: M-Core-Teamspace-O Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 11,    !- Name
    Thermal Zone: T-Core-Teamspace-S,    !- Zone Name
    Thermal Zone: T-Core-Teamspace-S Zone Air Node,    !- Zone Node Name
    Node 205,                 !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Thermal Zone: T-Core-Teamspace-O Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 21,    !- Name
    Thermal Zone: T-Core-Core-S,    !- Zone Name
    Thermal Zone: T-Core-Core-S Zone Air Node,    !- Zone Node Name
    Node 341,                 !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Thermal Zone: T-Core-Core-O Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 14,    !- Name
    Thermal Zone: T-Perim-S-S,    !- Zone Name
    Thermal Zone: T-Perim-S-S Zone Air Node,    !- Zone Node Name
    Node 208,                 !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Thermal Zone: T-Perim-S-O Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 20,    !- Name
    Thermal Zone: T-Core-Amenity-S,    !- Zone Name
    Thermal Zone: T-Core-Amenity-S Zone Air Node,    !- Zone Node Name
    Node 340,                 !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Thermal Zone: T-Core-Amenity-O Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 15,    !- Name
    Thermal Zone: T-Perim-W-S,    !- Zone Name
    Thermal Zone: T-Perim-W-S Zone Air Node,    !- Zone Node Name
    Node 209,                 !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Thermal Zone: T-Perim-W-O Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 12,    !- Name
    Thermal Zone: T-Perim-E-S,    !- Zone Name
    Thermal Zone: T-Perim-E-S Zone Air Node,    !- Zone Node Name
    Node 206,                 !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Thermal Zone: T-Perim-E-O Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 13,    !- Name
    Thermal Zone: T-Perim-N-S,    !- Zone Name
    Thermal Zone: T-Perim-N-S Zone Air Node,    !- Zone Node Name
    Node 207,                 !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Thermal Zone: T-Perim-N-O Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPath,
    AHU-G Return Path,        !- Name
    AHU-G Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,    !- Component 1 Object Type
    Air Loop HVAC Return Plenum 5,    !- Component 1 Name
    AirLoopHVAC:ReturnPlenum,    !- Component 2 Object Type
    Air Loop HVAC Return Plenum 2,    !- Component 2 Name
    AirLoopHVAC:ReturnPlenum,    !- Component 3 Object Type
    Air Loop HVAC Return Plenum 17,    !- Component 3 Name
    AirLoopHVAC:ReturnPlenum,    !- Component 4 Object Type
    Air Loop HVAC Return Plenum 16,    !- Component 4 Name
    AirLoopHVAC:ReturnPlenum,    !- Component 5 Object Type
    Air Loop HVAC Return Plenum 3,    !- Component 5 Name
    AirLoopHVAC:ReturnPlenum,    !- Component 6 Object Type
    Air Loop HVAC Return Plenum 4,    !- Component 6 Name
    AirLoopHVAC:ReturnPlenum,    !- Component 7 Object Type
    Air Loop HVAC Return Plenum 1,    !- Component 7 Name
    AirLoopHVAC:ZoneMixer,    !- Component 8 Object Type
    Air Loop HVAC Zone Mixer 1;    !- Component 8 Name

AirLoopHVAC:ReturnPath,
    AHU-M Return Path,        !- Name
    AHU-M Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,    !- Component 1 Object Type
    Air Loop HVAC Return Plenum 10,    !- Component 1 Name
    AirLoopHVAC:ReturnPlenum,    !- Component 2 Object Type
    Air Loop HVAC Return Plenum 8,    !- Component 2 Name
    AirLoopHVAC:ReturnPlenum,    !- Component 3 Object Type
    Air Loop HVAC Return Plenum 18,    !- Component 3 Name
    AirLoopHVAC:ReturnPlenum,    !- Component 4 Object Type
    Air Loop HVAC Return Plenum 9,    !- Component 4 Name
    AirLoopHVAC:ReturnPlenum,    !- Component 5 Object Type
    Air Loop HVAC Return Plenum 19,    !- Component 5 Name
    AirLoopHVAC:ReturnPlenum,    !- Component 6 Object Type
    Air Loop HVAC Return Plenum 7,    !- Component 6 Name
    AirLoopHVAC:ReturnPlenum,    !- Component 7 Object Type
    Air Loop HVAC Return Plenum 6,    !- Component 7 Name
    AirLoopHVAC:ZoneMixer,    !- Component 8 Object Type
    Air Loop HVAC Zone Mixer 2;    !- Component 8 Name

AirLoopHVAC:ReturnPath,
    AHU-T Return Path,        !- Name
    AHU-T Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,    !- Component 1 Object Type
    Air Loop HVAC Return Plenum 11,    !- Component 1 Name
    AirLoopHVAC:ReturnPlenum,    !- Component 2 Object Type
    Air Loop HVAC Return Plenum 21,    !- Component 2 Name
    AirLoopHVAC:ReturnPlenum,    !- Component 3 Object Type
    Air Loop HVAC Return Plenum 14,    !- Component 3 Name
    AirLoopHVAC:ReturnPlenum,    !- Component 4 Object Type
    Air Loop HVAC Return Plenum 20,    !- Component 4 Name
    AirLoopHVAC:ReturnPlenum,    !- Component 5 Object Type
    Air Loop HVAC Return Plenum 15,    !- Component 5 Name
    AirLoopHVAC:ReturnPlenum,    !- Component 6 Object Type
    Air Loop HVAC Return Plenum 12,    !- Component 6 Name
    AirLoopHVAC:ReturnPlenum,    !- Component 7 Object Type
    Air Loop HVAC Return Plenum 13,    !- Component 7 Name
    AirLoopHVAC:ZoneMixer,    !- Component 8 Object Type
    Air Loop HVAC Zone Mixer 3;    !- Component 8 Name

Branch,
    AHU-G Main Branch,        !- Name
    ,                         !- Pressure Drop Curve Name
    Fan:VariableVolume,       !- Component 1 Object Type
    AHU-G Relief Fan Variable Volume,    !- Component 1 Name
    AHU-G Supply Inlet Node,    !- Component 1 Inlet Node Name
    Node 90,                  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 2 Object Type
    AHU-G Outdoor Air System,    !- Component 2 Name
    Node 90,                  !- Component 2 Inlet Node Name
    AHU-G Mixed Air Node,     !- Component 2 Outlet Node Name
    Coil:Cooling:Water,       !- Component 3 Object Type
    Coil Cooling Water 1,     !- Component 3 Name
    AHU-G Mixed Air Node,     !- Component 3 Inlet Node Name
    AHU-G Post Cooling Coil Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Water,       !- Component 4 Object Type
    Coil Heating Water 1,     !- Component 4 Name
    AHU-G Post Cooling Coil Node,    !- Component 4 Inlet Node Name
    AHU-G Post Heating Coil Node,    !- Component 4 Outlet Node Name
    Fan:VariableVolume,       !- Component 5 Object Type
    AHU-G Supply Fan Variable Volume,    !- Component 5 Name
    AHU-G Post Heating Coil Node,    !- Component 5 Inlet Node Name
    AHU-G Supply Outlet Node;    !- Component 5 Outlet Node Name

Branch,
    AHU-M Main Branch,        !- Name
    ,                         !- Pressure Drop Curve Name
    Fan:VariableVolume,       !- Component 1 Object Type
    AHU-M Relief Fan Variable Volume,    !- Component 1 Name
    AHU-M Supply Inlet Node,    !- Component 1 Inlet Node Name
    Node 91,                  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 2 Object Type
    AHU-M Outdoor Air System,    !- Component 2 Name
    Node 91,                  !- Component 2 Inlet Node Name
    AHU-M Mixed Air Node,     !- Component 2 Outlet Node Name
    Coil:Cooling:Water,       !- Component 3 Object Type
    Coil Cooling Water 2,     !- Component 3 Name
    AHU-M Mixed Air Node,     !- Component 3 Inlet Node Name
    AHU-M Post Cooling Coil Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Water,       !- Component 4 Object Type
    Coil Heating Water 2,     !- Component 4 Name
    AHU-M Post Cooling Coil Node,    !- Component 4 Inlet Node Name
    AHU-M Post Heating Coil Node,    !- Component 4 Outlet Node Name
    Fan:VariableVolume,       !- Component 5 Object Type
    AHU-M Supply Fan Variable Volume,    !- Component 5 Name
    AHU-M Post Heating Coil Node,    !- Component 5 Inlet Node Name
    AHU-M Supply Outlet Node;    !- Component 5 Outlet Node Name

Branch,
    AHU-T Main Branch,        !- Name
    ,                         !- Pressure Drop Curve Name
    Fan:VariableVolume,       !- Component 1 Object Type
    AHU-T Relief Fan Variable Volume,    !- Component 1 Name
    AHU-T Supply Inlet Node,    !- Component 1 Inlet Node Name
    Node 92,                  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 2 Object Type
    AHU-T Outdoor Air System,    !- Component 2 Name
    Node 92,                  !- Component 2 Inlet Node Name
    AHU-T Mixed Air Node,     !- Component 2 Outlet Node Name
    Coil:Cooling:Water,       !- Component 3 Object Type
    Coil Cooling Water 3,     !- Component 3 Name
    AHU-T Mixed Air Node,     !- Component 3 Inlet Node Name
    AHU-T Post Cooling Coil Node,    !- Component 3 Outlet Node Name
    Coil:Heating:Water,       !- Component 4 Object Type
    Coil Heating Water 3,     !- Component 4 Name
    AHU-T Post Cooling Coil Node,    !- Component 4 Inlet Node Name
    AHU-T Post Heating Coil Node,    !- Component 4 Outlet Node Name
    Fan:VariableVolume,       !- Component 5 Object Type
    AHU-T Supply Fan Variable Volume,    !- Component 5 Name
    AHU-T Post Heating Coil Node,    !- Component 5 Inlet Node Name
    AHU-T Supply Outlet Node;    !- Component 5 Outlet Node Name

Branch,
    Chilled Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    CHW Pump,                 !- Component 1 Name
    CHW Return,               !- Component 1 Inlet Node Name
    Node 66;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 6,         !- Component 1 Name
    Node 64,                  !- Component 1 Inlet Node Name
    Node 65;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    DistrictCooling,          !- Component 1 Object Type
    District Cooling,         !- Component 1 Name
    Node 335,                 !- Component 1 Inlet Node Name
    Node 342;                 !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 7,         !- Component 1 Name
    Node 67,                  !- Component 1 Inlet Node Name
    CHW Supply;               !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 9,         !- Component 1 Name
    Node 60,                  !- Component 1 Inlet Node Name
    Node 69;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 8,         !- Component 1 Name
    Node 62,                  !- Component 1 Inlet Node Name
    Node 68;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Coil Cooling Water 1,     !- Component 1 Name
    Node 97,                  !- Component 1 Inlet Node Name
    Node 98;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Coil Cooling Water 2,     !- Component 1 Name
    Node 133,                 !- Component 1 Inlet Node Name
    Node 134;                 !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Coil Cooling Water 3,     !- Component 1 Name
    Node 169,                 !- Component 1 Inlet Node Name
    Node 170;                 !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Chilled Water Loop Demand Bypass Pipe,    !- Component 1 Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 10,        !- Component 1 Name
    Node 70,                  !- Component 1 Inlet Node Name
    Node 61;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    HW Pump,                  !- Component 1 Name
    HW Return,                !- Component 1 Inlet Node Name
    Node 52;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 1,         !- Component 1 Name
    Node 50,                  !- Component 1 Inlet Node Name
    Node 51;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    DistrictHeating,          !- Component 1 Object Type
    District Heating,         !- Component 1 Name
    Node 59,                  !- Component 1 Inlet Node Name
    Node 63;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 2,         !- Component 1 Name
    Node 53,                  !- Component 1 Inlet Node Name
    HW Supply;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 4,         !- Component 1 Name
    Node 46,                  !- Component 1 Inlet Node Name
    Node 55;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 3,         !- Component 1 Name
    Node 48,                  !- Component 1 Inlet Node Name
    Node 54;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 1,     !- Component 1 Name
    Node 94,                  !- Component 1 Inlet Node Name
    Node 95;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 2,     !- Component 1 Name
    Node 130,                 !- Component 1 Inlet Node Name
    Node 131;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 3,     !- Component 1 Name
    Node 166,                 !- Component 1 Inlet Node Name
    Node 167;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    HW Baseboard,             !- Component 1 Name
    Node 2,                   !- Component 1 Inlet Node Name
    Node 3;                   !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    HW Baseboard 1,           !- Component 1 Name
    Node 24,                  !- Component 1 Inlet Node Name
    Node 25;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    HW Baseboard 2,           !- Component 1 Name
    Node 26,                  !- Component 1 Inlet Node Name
    Node 27;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    HW Baseboard 3,           !- Component 1 Name
    Node 28,                  !- Component 1 Inlet Node Name
    Node 29;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    HW Baseboard 4,           !- Component 1 Name
    Node 30,                  !- Component 1 Inlet Node Name
    Node 31;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 10,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    HW Baseboard 5,           !- Component 1 Name
    Node 32,                  !- Component 1 Inlet Node Name
    Node 33;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 11,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    HW Baseboard 6,           !- Component 1 Name
    Node 34,                  !- Component 1 Inlet Node Name
    Node 35;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 12,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    HW Baseboard 7,           !- Component 1 Name
    Node 36,                  !- Component 1 Inlet Node Name
    Node 37;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 13,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    HW Baseboard 8,           !- Component 1 Name
    Node 38,                  !- Component 1 Inlet Node Name
    Node 39;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 14,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    HW Baseboard 9,           !- Component 1 Name
    Node 40,                  !- Component 1 Inlet Node Name
    Node 41;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 15,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    HW Baseboard 10,          !- Component 1 Name
    Node 42,                  !- Component 1 Inlet Node Name
    Node 45;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 16,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    HW Baseboard 11,          !- Component 1 Name
    Node 49,                  !- Component 1 Inlet Node Name
    Node 71;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 17,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    HW Baseboard 12,          !- Component 1 Name
    Node 72,                  !- Component 1 Inlet Node Name
    Node 73;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 18,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    HW Baseboard 13,          !- Component 1 Name
    Node 74,                  !- Component 1 Inlet Node Name
    Node 75;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 19,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    HW Baseboard 14,          !- Component 1 Name
    Node 76,                  !- Component 1 Inlet Node Name
    Node 77;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 20,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    HW Baseboard 15,          !- Component 1 Name
    Node 78,                  !- Component 1 Inlet Node Name
    Node 79;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 21,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    HW Baseboard 16,          !- Component 1 Name
    Node 80,                  !- Component 1 Inlet Node Name
    Node 81;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 22,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    HW Baseboard 17,          !- Component 1 Name
    Node 82,                  !- Component 1 Inlet Node Name
    Node 83;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 23,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    HW Baseboard 18,          !- Component 1 Name
    Node 84,                  !- Component 1 Inlet Node Name
    Node 85;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 24,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    HW Baseboard 19,          !- Component 1 Name
    Node 86,                  !- Component 1 Inlet Node Name
    Node 87;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 25,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    HW Baseboard 20,          !- Component 1 Name
    Node 88,                  !- Component 1 Inlet Node Name
    Node 89;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Hot Water Loop Demand Bypass Pipe,    !- Component 1 Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 5,         !- Component 1 Name
    Node 56,                  !- Component 1 Inlet Node Name
    Node 47;                  !- Component 1 Outlet Node Name

BranchList,
    AHU-G Supply Branches,    !- Name
    AHU-G Main Branch;        !- Branch 1 Name

BranchList,
    AHU-M Supply Branches,    !- Name
    AHU-M Main Branch;        !- Branch 1 Name

BranchList,
    AHU-T Supply Branches,    !- Name
    AHU-T Main Branch;        !- Branch 1 Name

BranchList,
    Chilled Water Loop Supply Branches,    !- Name
    Chilled Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Chilled Water Loop Supply Branch 1,    !- Branch 2 Name
    Chilled Water Loop Supply Branch 2,    !- Branch 3 Name
    Chilled Water Loop Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    Chilled Water Loop Demand Branches,    !- Name
    Chilled Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Chilled Water Loop Demand Branch 1,    !- Branch 2 Name
    Chilled Water Loop Demand Branch 2,    !- Branch 3 Name
    Chilled Water Loop Demand Branch 3,    !- Branch 4 Name
    Chilled Water Loop Demand Branch 4,    !- Branch 5 Name
    Chilled Water Loop Demand Bypass Branch,    !- Branch 6 Name
    Chilled Water Loop Demand Outlet Branch;    !- Branch 7 Name

BranchList,
    Hot Water Loop Supply Branches,    !- Name
    Hot Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Hot Water Loop Supply Branch 1,    !- Branch 2 Name
    Hot Water Loop Supply Branch 2,    !- Branch 3 Name
    Hot Water Loop Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    Hot Water Loop Demand Branches,    !- Name
    Hot Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Hot Water Loop Demand Branch 1,    !- Branch 2 Name
    Hot Water Loop Demand Branch 2,    !- Branch 3 Name
    Hot Water Loop Demand Branch 3,    !- Branch 4 Name
    Hot Water Loop Demand Branch 4,    !- Branch 5 Name
    Hot Water Loop Demand Branch 5,    !- Branch 6 Name
    Hot Water Loop Demand Branch 6,    !- Branch 7 Name
    Hot Water Loop Demand Branch 7,    !- Branch 8 Name
    Hot Water Loop Demand Branch 8,    !- Branch 9 Name
    Hot Water Loop Demand Branch 9,    !- Branch 10 Name
    Hot Water Loop Demand Branch 10,    !- Branch 11 Name
    Hot Water Loop Demand Branch 11,    !- Branch 12 Name
    Hot Water Loop Demand Branch 12,    !- Branch 13 Name
    Hot Water Loop Demand Branch 13,    !- Branch 14 Name
    Hot Water Loop Demand Branch 14,    !- Branch 15 Name
    Hot Water Loop Demand Branch 15,    !- Branch 16 Name
    Hot Water Loop Demand Branch 16,    !- Branch 17 Name
    Hot Water Loop Demand Branch 17,    !- Branch 18 Name
    Hot Water Loop Demand Branch 18,    !- Branch 19 Name
    Hot Water Loop Demand Branch 19,    !- Branch 20 Name
    Hot Water Loop Demand Branch 20,    !- Branch 21 Name
    Hot Water Loop Demand Branch 21,    !- Branch 22 Name
    Hot Water Loop Demand Branch 22,    !- Branch 23 Name
    Hot Water Loop Demand Branch 23,    !- Branch 24 Name
    Hot Water Loop Demand Branch 24,    !- Branch 25 Name
    Hot Water Loop Demand Branch 25,    !- Branch 26 Name
    Hot Water Loop Demand Bypass Branch,    !- Branch 27 Name
    Hot Water Loop Demand Outlet Branch;    !- Branch 28 Name

Connector:Splitter,
    Chilled Water Loop Supply Splitter,    !- Name
    Chilled Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Chilled Water Loop Supply Branch 1,    !- Outlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;    !- Outlet Branch 2 Name

Connector:Splitter,
    Chilled Water Loop Demand Splitter,    !- Name
    Chilled Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Chilled Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,    !- Outlet Branch 2 Name
    Chilled Water Loop Demand Branch 3,    !- Outlet Branch 3 Name
    Chilled Water Loop Demand Branch 4,    !- Outlet Branch 4 Name
    Chilled Water Loop Demand Bypass Branch;    !- Outlet Branch 5 Name

Connector:Splitter,
    Hot Water Loop Supply Splitter,    !- Name
    Hot Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Hot Water Loop Supply Branch 1,    !- Outlet Branch 1 Name
    Hot Water Loop Supply Branch 2;    !- Outlet Branch 2 Name

Connector:Splitter,
    Hot Water Loop Demand Splitter,    !- Name
    Hot Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Hot Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Hot Water Loop Demand Branch 2,    !- Outlet Branch 2 Name
    Hot Water Loop Demand Branch 3,    !- Outlet Branch 3 Name
    Hot Water Loop Demand Branch 4,    !- Outlet Branch 4 Name
    Hot Water Loop Demand Branch 5,    !- Outlet Branch 5 Name
    Hot Water Loop Demand Branch 6,    !- Outlet Branch 6 Name
    Hot Water Loop Demand Branch 7,    !- Outlet Branch 7 Name
    Hot Water Loop Demand Branch 8,    !- Outlet Branch 8 Name
    Hot Water Loop Demand Branch 9,    !- Outlet Branch 9 Name
    Hot Water Loop Demand Branch 10,    !- Outlet Branch 10 Name
    Hot Water Loop Demand Branch 11,    !- Outlet Branch 11 Name
    Hot Water Loop Demand Branch 12,    !- Outlet Branch 12 Name
    Hot Water Loop Demand Branch 13,    !- Outlet Branch 13 Name
    Hot Water Loop Demand Branch 14,    !- Outlet Branch 14 Name
    Hot Water Loop Demand Branch 15,    !- Outlet Branch 15 Name
    Hot Water Loop Demand Branch 16,    !- Outlet Branch 16 Name
    Hot Water Loop Demand Branch 17,    !- Outlet Branch 17 Name
    Hot Water Loop Demand Branch 18,    !- Outlet Branch 18 Name
    Hot Water Loop Demand Branch 19,    !- Outlet Branch 19 Name
    Hot Water Loop Demand Branch 20,    !- Outlet Branch 20 Name
    Hot Water Loop Demand Branch 21,    !- Outlet Branch 21 Name
    Hot Water Loop Demand Branch 22,    !- Outlet Branch 22 Name
    Hot Water Loop Demand Branch 23,    !- Outlet Branch 23 Name
    Hot Water Loop Demand Branch 24,    !- Outlet Branch 24 Name
    Hot Water Loop Demand Branch 25,    !- Outlet Branch 25 Name
    Hot Water Loop Demand Bypass Branch;    !- Outlet Branch 26 Name

Connector:Mixer,
    Chilled Water Loop Supply Mixer,    !- Name
    Chilled Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Chilled Water Loop Supply Branch 1,    !- Inlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;    !- Inlet Branch 2 Name

Connector:Mixer,
    Chilled Water Loop Demand Mixer,    !- Name
    Chilled Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Chilled Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,    !- Inlet Branch 2 Name
    Chilled Water Loop Demand Branch 3,    !- Inlet Branch 3 Name
    Chilled Water Loop Demand Branch 4,    !- Inlet Branch 4 Name
    Chilled Water Loop Demand Bypass Branch;    !- Inlet Branch 5 Name

Connector:Mixer,
    Hot Water Loop Supply Mixer,    !- Name
    Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Hot Water Loop Supply Branch 1,    !- Inlet Branch 1 Name
    Hot Water Loop Supply Branch 2;    !- Inlet Branch 2 Name

Connector:Mixer,
    Hot Water Loop Demand Mixer,    !- Name
    Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Hot Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Hot Water Loop Demand Branch 2,    !- Inlet Branch 2 Name
    Hot Water Loop Demand Branch 3,    !- Inlet Branch 3 Name
    Hot Water Loop Demand Branch 4,    !- Inlet Branch 4 Name
    Hot Water Loop Demand Branch 5,    !- Inlet Branch 5 Name
    Hot Water Loop Demand Branch 6,    !- Inlet Branch 6 Name
    Hot Water Loop Demand Branch 7,    !- Inlet Branch 7 Name
    Hot Water Loop Demand Branch 8,    !- Inlet Branch 8 Name
    Hot Water Loop Demand Branch 9,    !- Inlet Branch 9 Name
    Hot Water Loop Demand Branch 10,    !- Inlet Branch 10 Name
    Hot Water Loop Demand Branch 11,    !- Inlet Branch 11 Name
    Hot Water Loop Demand Branch 12,    !- Inlet Branch 12 Name
    Hot Water Loop Demand Branch 13,    !- Inlet Branch 13 Name
    Hot Water Loop Demand Branch 14,    !- Inlet Branch 14 Name
    Hot Water Loop Demand Branch 15,    !- Inlet Branch 15 Name
    Hot Water Loop Demand Branch 16,    !- Inlet Branch 16 Name
    Hot Water Loop Demand Branch 17,    !- Inlet Branch 17 Name
    Hot Water Loop Demand Branch 18,    !- Inlet Branch 18 Name
    Hot Water Loop Demand Branch 19,    !- Inlet Branch 19 Name
    Hot Water Loop Demand Branch 20,    !- Inlet Branch 20 Name
    Hot Water Loop Demand Branch 21,    !- Inlet Branch 21 Name
    Hot Water Loop Demand Branch 22,    !- Inlet Branch 22 Name
    Hot Water Loop Demand Branch 23,    !- Inlet Branch 23 Name
    Hot Water Loop Demand Branch 24,    !- Inlet Branch 24 Name
    Hot Water Loop Demand Branch 25,    !- Inlet Branch 25 Name
    Hot Water Loop Demand Bypass Branch;    !- Inlet Branch 26 Name

ConnectorList,
    Chilled Water Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Chilled Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Chilled Water Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Chilled Water Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Chilled Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Chilled Water Loop Demand Mixer;    !- Connector 2 Name

ConnectorList,
    Hot Water Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Hot Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Hot Water Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Hot Water Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Hot Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Hot Water Loop Demand Mixer;    !- Connector 2 Name

NodeList,
    Thermal Zone: G-Core-Amenity-O Inlet Node List,    !- Name
    Thermal Zone: G-Core-Amenity-O Supply Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: G-Core-Amenity-O Return Node List,    !- Name
    Thermal Zone: G-Core-Amenity-O Return Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: G-Core-Core-O Inlet Node List,    !- Name
    Thermal Zone: G-Core-Core-O Supply Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: G-Core-Core-O Return Node List,    !- Name
    Thermal Zone: G-Core-Core-O Return Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: G-Core-Teamspace-O Inlet Node List,    !- Name
    Thermal Zone: G-Core-Teamspace-O Supply Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: G-Core-Teamspace-O Return Node List,    !- Name
    Thermal Zone: G-Core-Teamspace-O Return Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: G-Perim-E-O Inlet Node List,    !- Name
    Thermal Zone: G-Perim-E-O Supply Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: G-Perim-E-O Return Node List,    !- Name
    Thermal Zone: G-Perim-E-O Return Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: G-Perim-N-O Inlet Node List,    !- Name
    Thermal Zone: G-Perim-N-O Supply Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: G-Perim-N-O Return Node List,    !- Name
    Thermal Zone: G-Perim-N-O Return Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: G-Perim-S-O Inlet Node List,    !- Name
    Thermal Zone: G-Perim-S-O Supply Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: G-Perim-S-O Return Node List,    !- Name
    Thermal Zone: G-Perim-S-O Return Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: G-Perim-W-O Inlet Node List,    !- Name
    Thermal Zone: G-Perim-W-O Supply Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: G-Perim-W-O Return Node List,    !- Name
    Thermal Zone: G-Perim-W-O Return Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: M-Core-Amenity-O Inlet Node List,    !- Name
    Thermal Zone: M-Core-Amenity-O Supply Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: M-Core-Amenity-O Return Node List,    !- Name
    Thermal Zone: M-Core-Amenity-O Return Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: M-Core-Core-O Inlet Node List,    !- Name
    Thermal Zone: M-Core-Core-O Supply Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: M-Core-Core-O Return Node List,    !- Name
    Thermal Zone: M-Core-Core-O Return Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: M-Core-Teamspace-O Inlet Node List,    !- Name
    Thermal Zone: M-Core-Teamspace-O Supply Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: M-Core-Teamspace-O Return Node List,    !- Name
    Thermal Zone: M-Core-Teamspace-O Return Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: M-Perim-E-O Inlet Node List,    !- Name
    Thermal Zone: M-Perim-E-O Supply Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: M-Perim-E-O Return Node List,    !- Name
    Thermal Zone: M-Perim-E-O Return Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: M-Perim-N-O Inlet Node List,    !- Name
    Thermal Zone: M-Perim-N-O Supply Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: M-Perim-N-O Return Node List,    !- Name
    Thermal Zone: M-Perim-N-O Return Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: M-Perim-S-O Inlet Node List,    !- Name
    Thermal Zone: M-Perim-S-O Supply Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: M-Perim-S-O Return Node List,    !- Name
    Thermal Zone: M-Perim-S-O Return Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: M-Perim-W-O Inlet Node List,    !- Name
    Thermal Zone: M-Perim-W-O Supply Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: M-Perim-W-O Return Node List,    !- Name
    Thermal Zone: M-Perim-W-O Return Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: T-Core-Amenity-O Inlet Node List,    !- Name
    Thermal Zone: T-Core-Amenity-O Supply Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: T-Core-Amenity-O Return Node List,    !- Name
    Thermal Zone: T-Core-Amenity-O Return Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: T-Core-Core-O Inlet Node List,    !- Name
    Thermal Zone: T-Core-Core-O Supply Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: T-Core-Core-O Return Node List,    !- Name
    Thermal Zone: T-Core-Core-O Return Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: T-Core-Teamspace-O Inlet Node List,    !- Name
    Thermal Zone: T-Core-Teamspace-O Supply Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: T-Core-Teamspace-O Return Node List,    !- Name
    Thermal Zone: T-Core-Teamspace-O Return Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: T-Perim-E-O Inlet Node List,    !- Name
    Thermal Zone: T-Perim-E-O Supply Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: T-Perim-E-O Return Node List,    !- Name
    Thermal Zone: T-Perim-E-O Return Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: T-Perim-N-O Inlet Node List,    !- Name
    Thermal Zone: T-Perim-N-O Supply Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: T-Perim-N-O Return Node List,    !- Name
    Thermal Zone: T-Perim-N-O Return Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: T-Perim-S-O Inlet Node List,    !- Name
    Thermal Zone: T-Perim-S-O Supply Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: T-Perim-S-O Return Node List,    !- Name
    Thermal Zone: T-Perim-S-O Return Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: T-Perim-W-O Inlet Node List,    !- Name
    Thermal Zone: T-Perim-W-O Supply Air Node;    !- Node 1 Name

NodeList,
    Thermal Zone: T-Perim-W-O Return Node List,    !- Name
    Thermal Zone: T-Perim-W-O Return Air Node;    !- Node 1 Name

NodeList,
    AHU-G Supply Outlet Nodes,    !- Name
    AHU-G Supply Outlet Node;    !- Node 1 Name

NodeList,
    AHU-G Demand Inlet Nodes,    !- Name
    AHU-G Demand Inlet Node;    !- Node 1 Name

NodeList,
    AHU-M Supply Outlet Nodes,    !- Name
    AHU-M Supply Outlet Node;    !- Node 1 Name

NodeList,
    AHU-M Demand Inlet Nodes,    !- Name
    AHU-M Demand Inlet Node;    !- Node 1 Name

NodeList,
    AHU-T Supply Outlet Nodes,    !- Name
    AHU-T Supply Outlet Node;    !- Node 1 Name

NodeList,
    AHU-T Demand Inlet Nodes,    !- Name
    AHU-T Demand Inlet Node;    !- Node 1 Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

OutdoorAir:NodeList,
    AHU-G Outdoor Air Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    AHU-M Outdoor Air Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    AHU-T Outdoor Air Node;    !- Node or NodeList Name 1

Pipe:Adiabatic,
    Pipe Adiabatic 6,         !- Name
    Node 64,                  !- Inlet Node Name
    Node 65;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 7,         !- Name
    Node 67,                  !- Inlet Node Name
    CHW Supply;               !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 9,         !- Name
    Node 60,                  !- Inlet Node Name
    Node 69;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 8,         !- Name
    Node 62,                  !- Inlet Node Name
    Node 68;                  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Demand Bypass Pipe,    !- Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 10,        !- Name
    Node 70,                  !- Inlet Node Name
    Node 61;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 1,         !- Name
    Node 50,                  !- Inlet Node Name
    Node 51;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,         !- Name
    Node 53,                  !- Inlet Node Name
    HW Supply;                !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 4,         !- Name
    Node 46,                  !- Inlet Node Name
    Node 55;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 3,         !- Name
    Node 48,                  !- Inlet Node Name
    Node 54;                  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Demand Bypass Pipe,    !- Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 5,         !- Name
    Node 56,                  !- Inlet Node Name
    Node 47;                  !- Outlet Node Name

Pump:VariableSpeed,
    CHW Pump,                 !- Name
    CHW Return,               !- Inlet Node Name
    Node 66,                  !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    272005.08972,             !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlow,             !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0.3,                      !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory

Pump:VariableSpeed,
    HW Pump,                  !- Name
    HW Return,                !- Inlet Node Name
    Node 52,                  !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    272005.08972,             !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlow,             !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0.3,                      !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory

DistrictCooling,
    District Cooling,         !- Name
    Node 335,                 !- Chilled Water Inlet Node Name
    Node 342,                 !- Chilled Water Outlet Node Name
    Autosize;                 !- Nominal Capacity

DistrictHeating,
    District Heating,         !- Name
    Node 59,                  !- Hot Water Inlet Node Name
    Node 63,                  !- Hot Water Outlet Node Name
    Autosize;                 !- Nominal Capacity

PlantLoop,
    Chilled Water Loop,       !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Chilled Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    CHW Supply,               !- Loop Temperature Setpoint Node Name
    98,                       !- Maximum Loop Temperature
    1,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    CHW Return,               !- Plant Side Inlet Node Name
    CHW Supply,               !- Plant Side Outlet Node Name
    Chilled Water Loop Supply Branches,    !- Plant Side Branch List Name
    Chilled Water Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 60,                  !- Demand Side Inlet Node Name
    Node 61,                  !- Demand Side Outlet Node Name
    Chilled Water Loop Demand Branches,    !- Demand Side Branch List Name
    Chilled Water Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None;                     !- Common Pipe Simulation

PlantLoop,
    Hot Water Loop,           !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Hot Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    HW Supply,                !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    HW Return,                !- Plant Side Inlet Node Name
    HW Supply,                !- Plant Side Outlet Node Name
    Hot Water Loop Supply Branches,    !- Plant Side Branch List Name
    Hot Water Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 46,                  !- Demand Side Inlet Node Name
    Node 47,                  !- Demand Side Outlet Node Name
    Hot Water Loop Demand Branches,    !- Demand Side Branch List Name
    Hot Water Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None;                     !- Common Pipe Simulation

PlantEquipmentList,
    Chilled Water Loop Cooling Equipment List,    !- Name
    DistrictCooling,          !- Equipment 1 Object Type
    District Cooling;         !- Equipment 1 Name

PlantEquipmentList,
    Hot Water Loop Heating Equipment List,    !- Name
    DistrictHeating,          !- Equipment 1 Object Type
    District Heating;         !- Equipment 1 Name

PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Cooling Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    Chilled Water Loop Cooling Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    Hot Water Loop Heating Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    Chilled Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    Chilled Water Loop Cooling Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Hot Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Hot Water Loop Heating Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

AvailabilityManager:Scheduled,
    AHU-G Outdoor Air System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    AHU-M Outdoor Air System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    AHU-T Outdoor Air System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Ventilation Schedule,     !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Ventilation Schedule,     !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 3,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Ventilation Schedule,     !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600;                     !- Cycling Run Time

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU-G Outdoor Air System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    AHU-G Outdoor Air System Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 2;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU-M Outdoor Air System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    AHU-M Outdoor Air System Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 3;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU-T Outdoor Air System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    AHU-T Outdoor Air System Availability Manager;    !- Availability Manager 1 Name

SetpointManager:Scheduled,
    Scheduled Deck Temp,      !- Name
    Temperature,              !- Control Variable
    DOAS Temperature Setpoint Schedule,    !- Schedule Name
    AHU-G Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Scheduled Deck Temp 1,    !- Name
    Temperature,              !- Control Variable
    DOAS Temperature Setpoint Schedule,    !- Schedule Name
    AHU-M Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Scheduled Deck Temp 2,    !- Name
    Temperature,              !- Control Variable
    DOAS Temperature Setpoint Schedule,    !- Schedule Name
    AHU-T Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 2,    !- Name
    Temperature,              !- Control Variable
    CHW-Loop-Temp-Schedule,    !- Schedule Name
    CHW Supply;               !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,    !- Name
    Temperature,              !- Control Variable
    HW-Loop-Temp-Schedule,    !- Schedule Name
    HW Supply;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 90 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    AHU-G Supply Outlet Node,    !- Reference Setpoint Node Name
    AHU-G Post Heating Coil Node,    !- Fan Inlet Node Name
    AHU-G Supply Outlet Node,    !- Fan Outlet Node Name
    Node 90;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    AHU-G ERV Supply Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    AHU-G Supply Outlet Node,    !- Reference Setpoint Node Name
    AHU-G Post Heating Coil Node,    !- Fan Inlet Node Name
    AHU-G Supply Outlet Node,    !- Fan Outlet Node Name
    AHU-G ERV Supply Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    AHU-G Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    AHU-G Supply Outlet Node,    !- Reference Setpoint Node Name
    AHU-G Post Heating Coil Node,    !- Fan Inlet Node Name
    AHU-G Supply Outlet Node,    !- Fan Outlet Node Name
    AHU-G Mixed Air Node;     !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    AHU-G Post Cooling Coil Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    AHU-G Supply Outlet Node,    !- Reference Setpoint Node Name
    AHU-G Post Heating Coil Node,    !- Fan Inlet Node Name
    AHU-G Supply Outlet Node,    !- Fan Outlet Node Name
    AHU-G Post Cooling Coil Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    AHU-G Post Heating Coil Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    AHU-G Supply Outlet Node,    !- Reference Setpoint Node Name
    AHU-G Post Heating Coil Node,    !- Fan Inlet Node Name
    AHU-G Supply Outlet Node,    !- Fan Outlet Node Name
    AHU-G Post Heating Coil Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 91 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    AHU-M Supply Outlet Node,    !- Reference Setpoint Node Name
    AHU-M Post Heating Coil Node,    !- Fan Inlet Node Name
    AHU-M Supply Outlet Node,    !- Fan Outlet Node Name
    Node 91;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    AHU-M ERV Supply Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    AHU-M Supply Outlet Node,    !- Reference Setpoint Node Name
    AHU-M Post Heating Coil Node,    !- Fan Inlet Node Name
    AHU-M Supply Outlet Node,    !- Fan Outlet Node Name
    AHU-M ERV Supply Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    AHU-M Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    AHU-M Supply Outlet Node,    !- Reference Setpoint Node Name
    AHU-M Post Heating Coil Node,    !- Fan Inlet Node Name
    AHU-M Supply Outlet Node,    !- Fan Outlet Node Name
    AHU-M Mixed Air Node;     !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    AHU-M Post Cooling Coil Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    AHU-M Supply Outlet Node,    !- Reference Setpoint Node Name
    AHU-M Post Heating Coil Node,    !- Fan Inlet Node Name
    AHU-M Supply Outlet Node,    !- Fan Outlet Node Name
    AHU-M Post Cooling Coil Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    AHU-M Post Heating Coil Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    AHU-M Supply Outlet Node,    !- Reference Setpoint Node Name
    AHU-M Post Heating Coil Node,    !- Fan Inlet Node Name
    AHU-M Supply Outlet Node,    !- Fan Outlet Node Name
    AHU-M Post Heating Coil Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 92 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    AHU-T Supply Outlet Node,    !- Reference Setpoint Node Name
    AHU-T Post Heating Coil Node,    !- Fan Inlet Node Name
    AHU-T Supply Outlet Node,    !- Fan Outlet Node Name
    Node 92;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    AHU-T ERV Supply Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    AHU-T Supply Outlet Node,    !- Reference Setpoint Node Name
    AHU-T Post Heating Coil Node,    !- Fan Inlet Node Name
    AHU-T Supply Outlet Node,    !- Fan Outlet Node Name
    AHU-T ERV Supply Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    AHU-T Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    AHU-T Supply Outlet Node,    !- Reference Setpoint Node Name
    AHU-T Post Heating Coil Node,    !- Fan Inlet Node Name
    AHU-T Supply Outlet Node,    !- Fan Outlet Node Name
    AHU-T Mixed Air Node;     !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    AHU-T Post Cooling Coil Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    AHU-T Supply Outlet Node,    !- Reference Setpoint Node Name
    AHU-T Post Heating Coil Node,    !- Fan Inlet Node Name
    AHU-T Supply Outlet Node,    !- Fan Outlet Node Name
    AHU-T Post Cooling Coil Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    AHU-T Post Heating Coil Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    AHU-T Supply Outlet Node,    !- Reference Setpoint Node Name
    AHU-T Post Heating Coil Node,    !- Fan Inlet Node Name
    AHU-T Supply Outlet Node,    !- Fan Outlet Node Name
    AHU-T Post Heating Coil Node;    !- Setpoint Node or NodeList Name

Curve:QuadLinear,
    Curve Quad Linear 1,      !- Name
    -3.205409884,             !- Coefficient1 Constant
    -0.976409399,             !- Coefficient2 w
    3.97892546,               !- Coefficient3 x
    0.938181818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 10,     !- Name
    -3.205409884,             !- Coefficient1 Constant
    -0.976409399,             !- Coefficient2 w
    3.97892546,               !- Coefficient3 x
    0.938181818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 11,     !- Name
    -1.361311959,             !- Coefficient1 Constant
    -2.471798046,             !- Coefficient2 w
    4.173164514,              !- Coefficient3 x
    0.640757401,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 12,     !- Name
    -2.176941116,             !- Coefficient1 Constant
    0.832114286,              !- Coefficient2 w
    1.570743399,              !- Coefficient3 x
    0.690793651,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 13,     !- Name
    -3.205409884,             !- Coefficient1 Constant
    -0.976409399,             !- Coefficient2 w
    3.97892546,               !- Coefficient3 x
    0.938181818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 14,     !- Name
    -1.361311959,             !- Coefficient1 Constant
    -2.471798046,             !- Coefficient2 w
    4.173164514,              !- Coefficient3 x
    0.640757401,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 15,     !- Name
    -2.176941116,             !- Coefficient1 Constant
    0.832114286,              !- Coefficient2 w
    1.570743399,              !- Coefficient3 x
    0.690793651,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 16,     !- Name
    -3.205409884,             !- Coefficient1 Constant
    -0.976409399,             !- Coefficient2 w
    3.97892546,               !- Coefficient3 x
    0.938181818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 17,     !- Name
    -1.361311959,             !- Coefficient1 Constant
    -2.471798046,             !- Coefficient2 w
    4.173164514,              !- Coefficient3 x
    0.640757401,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 18,     !- Name
    -2.176941116,             !- Coefficient1 Constant
    0.832114286,              !- Coefficient2 w
    1.570743399,              !- Coefficient3 x
    0.690793651,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 19,     !- Name
    -3.205409884,             !- Coefficient1 Constant
    -0.976409399,             !- Coefficient2 w
    3.97892546,               !- Coefficient3 x
    0.938181818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 2,      !- Name
    -1.361311959,             !- Coefficient1 Constant
    -2.471798046,             !- Coefficient2 w
    4.173164514,              !- Coefficient3 x
    0.640757401,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 20,     !- Name
    -1.361311959,             !- Coefficient1 Constant
    -2.471798046,             !- Coefficient2 w
    4.173164514,              !- Coefficient3 x
    0.640757401,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 21,     !- Name
    -2.176941116,             !- Coefficient1 Constant
    0.832114286,              !- Coefficient2 w
    1.570743399,              !- Coefficient3 x
    0.690793651,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 22,     !- Name
    -3.205409884,             !- Coefficient1 Constant
    -0.976409399,             !- Coefficient2 w
    3.97892546,               !- Coefficient3 x
    0.938181818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 23,     !- Name
    -1.361311959,             !- Coefficient1 Constant
    -2.471798046,             !- Coefficient2 w
    4.173164514,              !- Coefficient3 x
    0.640757401,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 24,     !- Name
    -2.176941116,             !- Coefficient1 Constant
    0.832114286,              !- Coefficient2 w
    1.570743399,              !- Coefficient3 x
    0.690793651,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 25,     !- Name
    -3.205409884,             !- Coefficient1 Constant
    -0.976409399,             !- Coefficient2 w
    3.97892546,               !- Coefficient3 x
    0.938181818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 26,     !- Name
    -1.361311959,             !- Coefficient1 Constant
    -2.471798046,             !- Coefficient2 w
    4.173164514,              !- Coefficient3 x
    0.640757401,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 27,     !- Name
    -2.176941116,             !- Coefficient1 Constant
    0.832114286,              !- Coefficient2 w
    1.570743399,              !- Coefficient3 x
    0.690793651,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 28,     !- Name
    -3.205409884,             !- Coefficient1 Constant
    -0.976409399,             !- Coefficient2 w
    3.97892546,               !- Coefficient3 x
    0.938181818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 29,     !- Name
    -1.361311959,             !- Coefficient1 Constant
    -2.471798046,             !- Coefficient2 w
    4.173164514,              !- Coefficient3 x
    0.640757401,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 3,      !- Name
    -2.176941116,             !- Coefficient1 Constant
    0.832114286,              !- Coefficient2 w
    1.570743399,              !- Coefficient3 x
    0.690793651,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 30,     !- Name
    -2.176941116,             !- Coefficient1 Constant
    0.832114286,              !- Coefficient2 w
    1.570743399,              !- Coefficient3 x
    0.690793651,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 31,     !- Name
    -3.205409884,             !- Coefficient1 Constant
    -0.976409399,             !- Coefficient2 w
    3.97892546,               !- Coefficient3 x
    0.938181818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 32,     !- Name
    -1.361311959,             !- Coefficient1 Constant
    -2.471798046,             !- Coefficient2 w
    4.173164514,              !- Coefficient3 x
    0.640757401,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 33,     !- Name
    -2.176941116,             !- Coefficient1 Constant
    0.832114286,              !- Coefficient2 w
    1.570743399,              !- Coefficient3 x
    0.690793651,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 34,     !- Name
    -3.205409884,             !- Coefficient1 Constant
    -0.976409399,             !- Coefficient2 w
    3.97892546,               !- Coefficient3 x
    0.938181818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 35,     !- Name
    -1.361311959,             !- Coefficient1 Constant
    -2.471798046,             !- Coefficient2 w
    4.173164514,              !- Coefficient3 x
    0.640757401,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 36,     !- Name
    -2.176941116,             !- Coefficient1 Constant
    0.832114286,              !- Coefficient2 w
    1.570743399,              !- Coefficient3 x
    0.690793651,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 37,     !- Name
    -3.205409884,             !- Coefficient1 Constant
    -0.976409399,             !- Coefficient2 w
    3.97892546,               !- Coefficient3 x
    0.938181818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 38,     !- Name
    -1.361311959,             !- Coefficient1 Constant
    -2.471798046,             !- Coefficient2 w
    4.173164514,              !- Coefficient3 x
    0.640757401,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 39,     !- Name
    -2.176941116,             !- Coefficient1 Constant
    0.832114286,              !- Coefficient2 w
    1.570743399,              !- Coefficient3 x
    0.690793651,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 4,      !- Name
    -3.205409884,             !- Coefficient1 Constant
    -0.976409399,             !- Coefficient2 w
    3.97892546,               !- Coefficient3 x
    0.938181818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 40,     !- Name
    -3.205409884,             !- Coefficient1 Constant
    -0.976409399,             !- Coefficient2 w
    3.97892546,               !- Coefficient3 x
    0.938181818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 41,     !- Name
    -1.361311959,             !- Coefficient1 Constant
    -2.471798046,             !- Coefficient2 w
    4.173164514,              !- Coefficient3 x
    0.640757401,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 42,     !- Name
    -2.176941116,             !- Coefficient1 Constant
    0.832114286,              !- Coefficient2 w
    1.570743399,              !- Coefficient3 x
    0.690793651,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 43,     !- Name
    -3.205409884,             !- Coefficient1 Constant
    -0.976409399,             !- Coefficient2 w
    3.97892546,               !- Coefficient3 x
    0.938181818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 44,     !- Name
    -1.361311959,             !- Coefficient1 Constant
    -2.471798046,             !- Coefficient2 w
    4.173164514,              !- Coefficient3 x
    0.640757401,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 45,     !- Name
    -2.176941116,             !- Coefficient1 Constant
    0.832114286,              !- Coefficient2 w
    1.570743399,              !- Coefficient3 x
    0.690793651,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 46,     !- Name
    -3.205409884,             !- Coefficient1 Constant
    -0.976409399,             !- Coefficient2 w
    3.97892546,               !- Coefficient3 x
    0.938181818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 47,     !- Name
    -1.361311959,             !- Coefficient1 Constant
    -2.471798046,             !- Coefficient2 w
    4.173164514,              !- Coefficient3 x
    0.640757401,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 48,     !- Name
    -2.176941116,             !- Coefficient1 Constant
    0.832114286,              !- Coefficient2 w
    1.570743399,              !- Coefficient3 x
    0.690793651,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 49,     !- Name
    -3.205409884,             !- Coefficient1 Constant
    -0.976409399,             !- Coefficient2 w
    3.97892546,               !- Coefficient3 x
    0.938181818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 5,      !- Name
    -1.361311959,             !- Coefficient1 Constant
    -2.471798046,             !- Coefficient2 w
    4.173164514,              !- Coefficient3 x
    0.640757401,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 50,     !- Name
    -1.361311959,             !- Coefficient1 Constant
    -2.471798046,             !- Coefficient2 w
    4.173164514,              !- Coefficient3 x
    0.640757401,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 51,     !- Name
    -2.176941116,             !- Coefficient1 Constant
    0.832114286,              !- Coefficient2 w
    1.570743399,              !- Coefficient3 x
    0.690793651,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 52,     !- Name
    -3.205409884,             !- Coefficient1 Constant
    -0.976409399,             !- Coefficient2 w
    3.97892546,               !- Coefficient3 x
    0.938181818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 53,     !- Name
    -1.361311959,             !- Coefficient1 Constant
    -2.471798046,             !- Coefficient2 w
    4.173164514,              !- Coefficient3 x
    0.640757401,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 54,     !- Name
    -2.176941116,             !- Coefficient1 Constant
    0.832114286,              !- Coefficient2 w
    1.570743399,              !- Coefficient3 x
    0.690793651,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 55,     !- Name
    -3.205409884,             !- Coefficient1 Constant
    -0.976409399,             !- Coefficient2 w
    3.97892546,               !- Coefficient3 x
    0.938181818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 56,     !- Name
    -1.361311959,             !- Coefficient1 Constant
    -2.471798046,             !- Coefficient2 w
    4.173164514,              !- Coefficient3 x
    0.640757401,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 57,     !- Name
    -2.176941116,             !- Coefficient1 Constant
    0.832114286,              !- Coefficient2 w
    1.570743399,              !- Coefficient3 x
    0.690793651,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 58,     !- Name
    -3.205409884,             !- Coefficient1 Constant
    -0.976409399,             !- Coefficient2 w
    3.97892546,               !- Coefficient3 x
    0.938181818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 59,     !- Name
    -1.361311959,             !- Coefficient1 Constant
    -2.471798046,             !- Coefficient2 w
    4.173164514,              !- Coefficient3 x
    0.640757401,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 6,      !- Name
    -2.176941116,             !- Coefficient1 Constant
    0.832114286,              !- Coefficient2 w
    1.570743399,              !- Coefficient3 x
    0.690793651,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 60,     !- Name
    -2.176941116,             !- Coefficient1 Constant
    0.832114286,              !- Coefficient2 w
    1.570743399,              !- Coefficient3 x
    0.690793651,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 61,     !- Name
    -3.205409884,             !- Coefficient1 Constant
    -0.976409399,             !- Coefficient2 w
    3.97892546,               !- Coefficient3 x
    0.938181818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 62,     !- Name
    -1.361311959,             !- Coefficient1 Constant
    -2.471798046,             !- Coefficient2 w
    4.173164514,              !- Coefficient3 x
    0.640757401,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 63,     !- Name
    -2.176941116,             !- Coefficient1 Constant
    0.832114286,              !- Coefficient2 w
    1.570743399,              !- Coefficient3 x
    0.690793651,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 7,      !- Name
    -3.205409884,             !- Coefficient1 Constant
    -0.976409399,             !- Coefficient2 w
    3.97892546,               !- Coefficient3 x
    0.938181818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 8,      !- Name
    -1.361311959,             !- Coefficient1 Constant
    -2.471798046,             !- Coefficient2 w
    4.173164514,              !- Coefficient3 x
    0.640757401,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    Curve Quad Linear 9,      !- Name
    -2.176941116,             !- Coefficient1 Constant
    0.832114286,              !- Coefficient2 w
    1.570743399,              !- Coefficient3 x
    0.690793651,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    TotCoolCapCurve,          !- Name
    -9.149069561,             !- Coefficient1 Constant
    10.87814026,              !- Coefficient2 w
    -1.718780157,             !- Coefficient3 x
    0.746414818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    TotCoolCapCurve 1,        !- Name
    -9.149069561,             !- Coefficient1 Constant
    10.87814026,              !- Coefficient2 w
    -1.718780157,             !- Coefficient3 x
    0.746414818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    TotCoolCapCurve 10,       !- Name
    -9.149069561,             !- Coefficient1 Constant
    10.87814026,              !- Coefficient2 w
    -1.718780157,             !- Coefficient3 x
    0.746414818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    TotCoolCapCurve 11,       !- Name
    -9.149069561,             !- Coefficient1 Constant
    10.87814026,              !- Coefficient2 w
    -1.718780157,             !- Coefficient3 x
    0.746414818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    TotCoolCapCurve 12,       !- Name
    -9.149069561,             !- Coefficient1 Constant
    10.87814026,              !- Coefficient2 w
    -1.718780157,             !- Coefficient3 x
    0.746414818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    TotCoolCapCurve 13,       !- Name
    -9.149069561,             !- Coefficient1 Constant
    10.87814026,              !- Coefficient2 w
    -1.718780157,             !- Coefficient3 x
    0.746414818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    TotCoolCapCurve 14,       !- Name
    -9.149069561,             !- Coefficient1 Constant
    10.87814026,              !- Coefficient2 w
    -1.718780157,             !- Coefficient3 x
    0.746414818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    TotCoolCapCurve 15,       !- Name
    -9.149069561,             !- Coefficient1 Constant
    10.87814026,              !- Coefficient2 w
    -1.718780157,             !- Coefficient3 x
    0.746414818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    TotCoolCapCurve 16,       !- Name
    -9.149069561,             !- Coefficient1 Constant
    10.87814026,              !- Coefficient2 w
    -1.718780157,             !- Coefficient3 x
    0.746414818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    TotCoolCapCurve 17,       !- Name
    -9.149069561,             !- Coefficient1 Constant
    10.87814026,              !- Coefficient2 w
    -1.718780157,             !- Coefficient3 x
    0.746414818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    TotCoolCapCurve 18,       !- Name
    -9.149069561,             !- Coefficient1 Constant
    10.87814026,              !- Coefficient2 w
    -1.718780157,             !- Coefficient3 x
    0.746414818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    TotCoolCapCurve 19,       !- Name
    -9.149069561,             !- Coefficient1 Constant
    10.87814026,              !- Coefficient2 w
    -1.718780157,             !- Coefficient3 x
    0.746414818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    TotCoolCapCurve 2,        !- Name
    -9.149069561,             !- Coefficient1 Constant
    10.87814026,              !- Coefficient2 w
    -1.718780157,             !- Coefficient3 x
    0.746414818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    TotCoolCapCurve 20,       !- Name
    -9.149069561,             !- Coefficient1 Constant
    10.87814026,              !- Coefficient2 w
    -1.718780157,             !- Coefficient3 x
    0.746414818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    TotCoolCapCurve 3,        !- Name
    -9.149069561,             !- Coefficient1 Constant
    10.87814026,              !- Coefficient2 w
    -1.718780157,             !- Coefficient3 x
    0.746414818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    TotCoolCapCurve 4,        !- Name
    -9.149069561,             !- Coefficient1 Constant
    10.87814026,              !- Coefficient2 w
    -1.718780157,             !- Coefficient3 x
    0.746414818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    TotCoolCapCurve 5,        !- Name
    -9.149069561,             !- Coefficient1 Constant
    10.87814026,              !- Coefficient2 w
    -1.718780157,             !- Coefficient3 x
    0.746414818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    TotCoolCapCurve 6,        !- Name
    -9.149069561,             !- Coefficient1 Constant
    10.87814026,              !- Coefficient2 w
    -1.718780157,             !- Coefficient3 x
    0.746414818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    TotCoolCapCurve 7,        !- Name
    -9.149069561,             !- Coefficient1 Constant
    10.87814026,              !- Coefficient2 w
    -1.718780157,             !- Coefficient3 x
    0.746414818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    TotCoolCapCurve 8,        !- Name
    -9.149069561,             !- Coefficient1 Constant
    10.87814026,              !- Coefficient2 w
    -1.718780157,             !- Coefficient3 x
    0.746414818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuadLinear,
    TotCoolCapCurve 9,        !- Name
    -9.149069561,             !- Coefficient1 Constant
    10.87814026,              !- Coefficient2 w
    -1.718780157,             !- Coefficient3 x
    0.746414818,              !- Coefficient4 y
    0,                        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuintLinear,
    Curve Quint Linear 1,     !- Name
    -5.462690012,             !- Coefficient1 Constant
    17.95968138,              !- Coefficient2 v
    -11.87818402,             !- Coefficient3 w
    -0.980163419,             !- Coefficient4 x
    0.767285761,              !- Coefficient5 y
    0,                        !- Coefficient6 z
    -100,                     !- Minimum Value of v
    100,                      !- Maximum Value of v
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for v
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuintLinear,
    Curve Quint Linear 10,    !- Name
    -5.462690012,             !- Coefficient1 Constant
    17.95968138,              !- Coefficient2 v
    -11.87818402,             !- Coefficient3 w
    -0.980163419,             !- Coefficient4 x
    0.767285761,              !- Coefficient5 y
    0,                        !- Coefficient6 z
    -100,                     !- Minimum Value of v
    100,                      !- Maximum Value of v
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for v
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuintLinear,
    Curve Quint Linear 11,    !- Name
    -5.462690012,             !- Coefficient1 Constant
    17.95968138,              !- Coefficient2 v
    -11.87818402,             !- Coefficient3 w
    -0.980163419,             !- Coefficient4 x
    0.767285761,              !- Coefficient5 y
    0,                        !- Coefficient6 z
    -100,                     !- Minimum Value of v
    100,                      !- Maximum Value of v
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for v
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuintLinear,
    Curve Quint Linear 12,    !- Name
    -5.462690012,             !- Coefficient1 Constant
    17.95968138,              !- Coefficient2 v
    -11.87818402,             !- Coefficient3 w
    -0.980163419,             !- Coefficient4 x
    0.767285761,              !- Coefficient5 y
    0,                        !- Coefficient6 z
    -100,                     !- Minimum Value of v
    100,                      !- Maximum Value of v
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for v
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuintLinear,
    Curve Quint Linear 13,    !- Name
    -5.462690012,             !- Coefficient1 Constant
    17.95968138,              !- Coefficient2 v
    -11.87818402,             !- Coefficient3 w
    -0.980163419,             !- Coefficient4 x
    0.767285761,              !- Coefficient5 y
    0,                        !- Coefficient6 z
    -100,                     !- Minimum Value of v
    100,                      !- Maximum Value of v
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for v
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuintLinear,
    Curve Quint Linear 14,    !- Name
    -5.462690012,             !- Coefficient1 Constant
    17.95968138,              !- Coefficient2 v
    -11.87818402,             !- Coefficient3 w
    -0.980163419,             !- Coefficient4 x
    0.767285761,              !- Coefficient5 y
    0,                        !- Coefficient6 z
    -100,                     !- Minimum Value of v
    100,                      !- Maximum Value of v
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for v
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuintLinear,
    Curve Quint Linear 15,    !- Name
    -5.462690012,             !- Coefficient1 Constant
    17.95968138,              !- Coefficient2 v
    -11.87818402,             !- Coefficient3 w
    -0.980163419,             !- Coefficient4 x
    0.767285761,              !- Coefficient5 y
    0,                        !- Coefficient6 z
    -100,                     !- Minimum Value of v
    100,                      !- Maximum Value of v
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for v
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuintLinear,
    Curve Quint Linear 16,    !- Name
    -5.462690012,             !- Coefficient1 Constant
    17.95968138,              !- Coefficient2 v
    -11.87818402,             !- Coefficient3 w
    -0.980163419,             !- Coefficient4 x
    0.767285761,              !- Coefficient5 y
    0,                        !- Coefficient6 z
    -100,                     !- Minimum Value of v
    100,                      !- Maximum Value of v
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for v
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuintLinear,
    Curve Quint Linear 17,    !- Name
    -5.462690012,             !- Coefficient1 Constant
    17.95968138,              !- Coefficient2 v
    -11.87818402,             !- Coefficient3 w
    -0.980163419,             !- Coefficient4 x
    0.767285761,              !- Coefficient5 y
    0,                        !- Coefficient6 z
    -100,                     !- Minimum Value of v
    100,                      !- Maximum Value of v
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for v
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuintLinear,
    Curve Quint Linear 18,    !- Name
    -5.462690012,             !- Coefficient1 Constant
    17.95968138,              !- Coefficient2 v
    -11.87818402,             !- Coefficient3 w
    -0.980163419,             !- Coefficient4 x
    0.767285761,              !- Coefficient5 y
    0,                        !- Coefficient6 z
    -100,                     !- Minimum Value of v
    100,                      !- Maximum Value of v
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for v
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuintLinear,
    Curve Quint Linear 19,    !- Name
    -5.462690012,             !- Coefficient1 Constant
    17.95968138,              !- Coefficient2 v
    -11.87818402,             !- Coefficient3 w
    -0.980163419,             !- Coefficient4 x
    0.767285761,              !- Coefficient5 y
    0,                        !- Coefficient6 z
    -100,                     !- Minimum Value of v
    100,                      !- Maximum Value of v
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for v
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuintLinear,
    Curve Quint Linear 2,     !- Name
    -5.462690012,             !- Coefficient1 Constant
    17.95968138,              !- Coefficient2 v
    -11.87818402,             !- Coefficient3 w
    -0.980163419,             !- Coefficient4 x
    0.767285761,              !- Coefficient5 y
    0,                        !- Coefficient6 z
    -100,                     !- Minimum Value of v
    100,                      !- Maximum Value of v
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for v
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuintLinear,
    Curve Quint Linear 20,    !- Name
    -5.462690012,             !- Coefficient1 Constant
    17.95968138,              !- Coefficient2 v
    -11.87818402,             !- Coefficient3 w
    -0.980163419,             !- Coefficient4 x
    0.767285761,              !- Coefficient5 y
    0,                        !- Coefficient6 z
    -100,                     !- Minimum Value of v
    100,                      !- Maximum Value of v
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for v
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuintLinear,
    Curve Quint Linear 21,    !- Name
    -5.462690012,             !- Coefficient1 Constant
    17.95968138,              !- Coefficient2 v
    -11.87818402,             !- Coefficient3 w
    -0.980163419,             !- Coefficient4 x
    0.767285761,              !- Coefficient5 y
    0,                        !- Coefficient6 z
    -100,                     !- Minimum Value of v
    100,                      !- Maximum Value of v
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for v
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuintLinear,
    Curve Quint Linear 3,     !- Name
    -5.462690012,             !- Coefficient1 Constant
    17.95968138,              !- Coefficient2 v
    -11.87818402,             !- Coefficient3 w
    -0.980163419,             !- Coefficient4 x
    0.767285761,              !- Coefficient5 y
    0,                        !- Coefficient6 z
    -100,                     !- Minimum Value of v
    100,                      !- Maximum Value of v
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for v
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuintLinear,
    Curve Quint Linear 4,     !- Name
    -5.462690012,             !- Coefficient1 Constant
    17.95968138,              !- Coefficient2 v
    -11.87818402,             !- Coefficient3 w
    -0.980163419,             !- Coefficient4 x
    0.767285761,              !- Coefficient5 y
    0,                        !- Coefficient6 z
    -100,                     !- Minimum Value of v
    100,                      !- Maximum Value of v
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for v
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuintLinear,
    Curve Quint Linear 5,     !- Name
    -5.462690012,             !- Coefficient1 Constant
    17.95968138,              !- Coefficient2 v
    -11.87818402,             !- Coefficient3 w
    -0.980163419,             !- Coefficient4 x
    0.767285761,              !- Coefficient5 y
    0,                        !- Coefficient6 z
    -100,                     !- Minimum Value of v
    100,                      !- Maximum Value of v
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for v
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuintLinear,
    Curve Quint Linear 6,     !- Name
    -5.462690012,             !- Coefficient1 Constant
    17.95968138,              !- Coefficient2 v
    -11.87818402,             !- Coefficient3 w
    -0.980163419,             !- Coefficient4 x
    0.767285761,              !- Coefficient5 y
    0,                        !- Coefficient6 z
    -100,                     !- Minimum Value of v
    100,                      !- Maximum Value of v
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for v
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuintLinear,
    Curve Quint Linear 7,     !- Name
    -5.462690012,             !- Coefficient1 Constant
    17.95968138,              !- Coefficient2 v
    -11.87818402,             !- Coefficient3 w
    -0.980163419,             !- Coefficient4 x
    0.767285761,              !- Coefficient5 y
    0,                        !- Coefficient6 z
    -100,                     !- Minimum Value of v
    100,                      !- Maximum Value of v
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for v
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuintLinear,
    Curve Quint Linear 8,     !- Name
    -5.462690012,             !- Coefficient1 Constant
    17.95968138,              !- Coefficient2 v
    -11.87818402,             !- Coefficient3 w
    -0.980163419,             !- Coefficient4 x
    0.767285761,              !- Coefficient5 y
    0,                        !- Coefficient6 z
    -100,                     !- Minimum Value of v
    100,                      !- Maximum Value of v
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for v
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

Curve:QuintLinear,
    Curve Quint Linear 9,     !- Name
    -5.462690012,             !- Coefficient1 Constant
    17.95968138,              !- Coefficient2 v
    -11.87818402,             !- Coefficient3 w
    -0.980163419,             !- Coefficient4 x
    0.767285761,              !- Coefficient5 y
    0,                        !- Coefficient6 z
    -100,                     !- Minimum Value of v
    100,                      !- Maximum Value of v
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0,                        !- Minimum Value of z
    100,                      !- Maximum Value of z
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for v
    Dimensionless,            !- Input Unit Type for w
    Dimensionless,            !- Input Unit Type for x
    Dimensionless,            !- Input Unit Type for y
    Dimensionless;            !- Input Unit Type for z

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:NonrecurringCost,
    Default Cost,             !- Name
    Construction,             !- Category
    0,                        !- Cost
    ServicePeriod;            !- Start of Costs

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- LCC Price Escalation Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
    FuelOilNo1,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- LCC Price Escalation Name
    FuelOilNo2,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- LCC Price Escalation Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- LCC Price Escalation Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1,                        !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

OUTPUT:SCHEDULES,
    Hourly;                   !- Key Field

OUTPUT:TABLE:SUMMARYREPORTS,
    AllSummaryAndMonthly;     !- Report 1 Name

OUTPUTCONTROL:TABLE:STYLE,
    CommaAndHTML,             !- Column Separator
    None;                     !- Unit Conversion

OutputControl:ReportingTolerances,
    0.2,                      !- Tolerance for Time Heating Setpoint Not Met
    0.2;                      !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    *,                        !- Key Value
    Zone Air Temperature,     !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Outdoor Air Minimum Flow Fraction,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Total Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heat Exchanger Latent Effectiveness,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heat Exchanger Sensible Effectiveness,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heat Exchanger Total Heating Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Water Heater Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Heating Setpoint Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Outdoor Air Minimum Flow Fraction,    !- Variable Name
    Monthly;                  !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Total Cooling Energy,    !- Variable Name
    Monthly;                  !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Total Heating Energy,    !- Variable Name
    Monthly;                  !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heat Exchanger Latent Effectiveness,    !- Variable Name
    Monthly;                  !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heat Exchanger Sensible Effectiveness,    !- Variable Name
    Monthly;                  !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heat Exchanger Total Heating Rate,    !- Variable Name
    Monthly;                  !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Water Heater Heating Energy,    !- Variable Name
    Monthly;                  !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Temperature,     !- Variable Name
    Monthly;                  !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Cooling Energy,    !- Variable Name
    Monthly;                  !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Monthly;                  !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,    !- Variable Name
    Monthly;                  !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Heating Setpoint Temperature,    !- Variable Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Baseboard:EnergyTransfer,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:DistrictCooling,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:Electricity,      !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:EnergyTransfer,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:Gas,              !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    CoolingCoils:EnergyTransfer,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Electricity:Facility,     !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Fans:Electricity,         !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Gas:Facility,             !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    HeatRejection:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    HeatRejection:EnergyTransfer,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:DistrictHeating,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:Electricity,      !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:EnergyTransfer,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:Gas,              !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    HeatingCoils:EnergyTransfer,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Pumps:Electricity,        !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Refrigeration:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Refrigeration:EnergyTransfer,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:EnergyTransfer,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    ExteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    ExteriorLights:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:NaturalGas,       !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    InteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    InteriorLights:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:DistrictHeating,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:NaturalGas,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Baseboard:EnergyTransfer,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Cooling:DistrictCooling,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Cooling:Electricity,      !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Cooling:EnergyTransfer,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Cooling:Gas,              !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    CoolingCoils:EnergyTransfer,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Electricity:Facility,     !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    ExteriorEquipment:Electricity,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    ExteriorLights:Electricity,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Fans:Electricity,         !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Gas:Facility,             !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    HeatRejection:Electricity,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    HeatRejection:EnergyTransfer,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Heating:DistrictHeating,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Heating:Electricity,      !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Heating:EnergyTransfer,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Heating:Gas,              !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Heating:NaturalGas,       !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    HeatingCoils:EnergyTransfer,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    InteriorEquipment:Electricity,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    InteriorLights:Electricity,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Pumps:Electricity,        !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Refrigeration:Electricity,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Refrigeration:EnergyTransfer,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:DistrictHeating,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:Electricity,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:EnergyTransfer,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:NaturalGas,    !- Key Name
    Monthly;                  !- Reporting Frequency

Output:JSON,
    TimeSeriesAndTabular,     !- Option Type
    No,                       !- Output JSON
    No,                       !- Output CBOR
    No;                       !- Output MessagePack

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data